<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8"/>
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <title>Electrical &amp; Heat Call - 20 Elsie #217</title>
  <style>
    :root {
      --bg: #0e1218; --surface: #151b24; --surface-2: #1a2230;
      --border: rgba(164,180,201,0.15); --border-accent: rgba(126,192,255,0.25);
      --text: #e8ecf2; --text-muted: #8a95a8; --text-dim: #5a6578;
      --accent: #7ec0ff; --accent-dim: rgba(126,192,255,0.10);
      --hot: #e06050; --cold: #5090d0; --gas: #d4b030; --green: #50b870;
      --elec: #c090ff;
    }
    * { box-sizing: border-box; margin: 0; padding: 0; }
    html { font-size: 15px; scroll-behavior: smooth; }
    body { font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", system-ui, sans-serif; background: var(--bg); color: var(--text); min-height: 100vh; -webkit-font-smoothing: antialiased; }
    .top-bar { position: sticky; top: 0; z-index: 100; display: flex; align-items: center; justify-content: space-between; padding: 0.6rem 1.2rem; background: rgba(14,18,24,0.95); backdrop-filter: blur(16px); border-bottom: 1px solid var(--border); }
    .top-left { display: flex; align-items: center; gap: 0.8rem; }
    .back-btn { display: inline-flex; align-items: center; gap: 0.35rem; padding: 0.35rem 0.7rem; background: var(--surface); border: 1px solid var(--border); border-radius: 6px; color: var(--accent); text-decoration: none; font-size: 0.8rem; transition: background 150ms; }
    .back-btn:hover { background: var(--accent-dim); }
    .top-title { font-size: 0.8rem; color: var(--text-muted); }
    .nav-pills { display: flex; gap: 0.3rem; }
    .nav-pill { padding: 0.3rem 0.6rem; font-size: 0.72rem; border-radius: 4px; text-decoration: none; color: var(--text-muted); background: var(--surface); border: 1px solid var(--border); transition: all 150ms; white-space: nowrap; }
    .nav-pill:hover { color: var(--accent); border-color: var(--border-accent); }
    .nav-pill.active { color: var(--accent); background: var(--accent-dim); border-color: var(--border-accent); }
    .content { max-width: 960px; margin: 0 auto; padding: 1.5rem 1.2rem 4rem; }
    .page-header { margin-bottom: 1.5rem; }
    .page-header h1 { font-size: 1.5rem; font-weight: 600; margin-bottom: 0.3rem; }
    .page-header .subtitle { font-size: 0.88rem; color: var(--text-muted); line-height: 1.5; }
    .diagram-section { margin-bottom: 2.5rem; }
    .diagram-section h2 { font-size: 0.72rem; text-transform: uppercase; letter-spacing: 0.1em; color: var(--text-muted); margin-bottom: 0.8rem; }
    .diagram-frame { position: relative; border-radius: 10px; overflow: hidden; border: 1px solid var(--border); background: #0a0e14; cursor: zoom-in; margin-bottom: 0.8rem; }
    .diagram-frame.zoomed { cursor: zoom-out; position: fixed; inset: 0; z-index: 200; border-radius: 0; border: none; display: flex; align-items: center; justify-content: center; background: rgba(0,0,0,0.92); }
    .diagram-frame img { width: 100%; height: auto; display: block; }
    .diagram-frame.zoomed img { width: auto; max-width: 95vw; max-height: 95vh; object-fit: contain; }
    .zoom-hint { position: absolute; bottom: 0.6rem; right: 0.6rem; padding: 0.2rem 0.5rem; background: rgba(0,0,0,0.7); border-radius: 4px; font-size: 0.68rem; color: var(--text-muted); pointer-events: none; }
    .diagram-frame.zoomed .zoom-hint { display: none; }
    .diagram-caption { font-size: 0.82rem; color: var(--text-muted); line-height: 1.5; margin-bottom: 1rem; }
    .diagram-caption strong { color: var(--text); }
    .section-divider { border: none; border-top: 1px solid var(--border); margin: 2rem 0; }
    .wire-table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.82rem; }
    .wire-table th { text-align: left; padding: 0.5rem 0.7rem; background: var(--surface-2); border: 1px solid var(--border); color: var(--elec); font-weight: 600; font-size: 0.72rem; text-transform: uppercase; letter-spacing: 0.05em; }
    .wire-table td { padding: 0.45rem 0.7rem; border: 1px solid var(--border); line-height: 1.4; }
    .wire-table tr:nth-child(even) td { background: rgba(255,255,255,0.015); }
    .note-box { padding: 0.9rem 1rem; background: rgba(126,192,255,0.06); border: 1px solid var(--border-accent); border-radius: 8px; font-size: 0.82rem; line-height: 1.6; color: var(--text-muted); margin: 1rem 0; }
    .note-box strong { color: var(--accent); }
    .warn-box { padding: 0.9rem 1rem; background: rgba(224,96,80,0.08); border: 1px solid rgba(224,96,80,0.3); border-radius: 8px; font-size: 0.82rem; line-height: 1.6; color: var(--text-muted); margin: 1rem 0; }
    .warn-box strong { color: var(--hot); }
    @media (max-width: 640px) { .nav-pills { display: none; } }
  </style>
</head>
<body>
  <div class="top-bar">
    <div class="top-left">
      <a href="docs.html" class="back-btn">&larr; Docs</a>
      <span class="top-title">Electrical &amp; Heat Call</span>
    </div>
    <nav class="nav-pills">
      <a href="ELEVATION.html" class="nav-pill">Overview</a>
      <a href="PID.html" class="nav-pill">P&amp;ID</a>
      <a href="MANIFOLD-DETAIL.html" class="nav-pill">Manifold</a>
      <a href="VENTING.html" class="nav-pill">Venting</a>
      <a href="ELECTRICAL.html" class="nav-pill active">Electrical</a>
    </nav>
  </div>

  <div class="content">
    <div class="page-header">
      <h1>Electrical &amp; Heat Call Sequence</h1>
      <p class="subtitle">How the thermostat call propagates through the system. The Rinnai has NO external control wiring for heating. It fires purely on flow detection. The entire control chain is: thermostat opens valve, valve starts pump, pump creates flow, flow activates Rinnai.</p>
    </div>

    <!-- Heat call sequence -->
    <div class="diagram-section">
      <h2>Heat Call Sequence (7 Steps)</h2>
      <div class="diagram-frame" onclick="this.classList.toggle('zoomed')">
        <img src="generated/v2-07-heat-sequence.png" alt="Linear 7-step heat call sequence from temperature drop to warm air"/>
        <span class="zoom-hint">Click to zoom</span>
      </div>
      <p class="diagram-caption">Read left to right: <strong>1.</strong> Room temp drops below setpoint. <strong>2.</strong> Thermostat closes R-W circuit, zone valve motor opens (~15 sec). <strong>3.</strong> Zone valve end switch closes when fully open. <strong>4.</strong> End switch energizes relay, pump starts. <strong>5.</strong> Rinnai's internal flow sensor detects water movement (min 0.4 GPM), burner fires to 140&deg;F. <strong>6.</strong> Hot water flows through fan coil, air blows across coil. <strong>7.</strong> Warm air enters room. When thermostat satisfies, reverse sequence shuts everything down.</p>
    </div>

    <hr class="section-divider"/>

    <!-- Wiring diagram -->
    <div class="diagram-section">
      <h2>Wiring Diagram</h2>
      <div class="diagram-frame" onclick="this.classList.toggle('zoomed')">
        <img src="generated/v2-06-electrical.png" alt="Electrical wiring schematic showing thermostat, zone valve, relay, pump, and power circuits"/>
        <span class="zoom-hint">Click to zoom</span>
      </div>
      <p class="diagram-caption">Control circuit (left): <strong>T-STAT</strong> sends 24V AC to <strong>zone valve</strong> motor via 18/2 thermostat wire. When valve fully opens, the <strong>end switch</strong> energizes relay coil <strong>R1</strong>. R1 contact switches 120V to the <strong>circulation pump</strong> via 14/2 NMD90. Power circuits (right): Dedicated 15A GFCI circuit to Rinnai. Separate circuit to air handler fan. <em>Note: the diagram shows two zone paths but this is a single-zone system. Read only the top path.</em></p>
    </div>

    <table class="wire-table">
      <thead><tr><th>From</th><th>To</th><th>Wire</th><th>Voltage</th></tr></thead>
      <tbody>
        <tr><td><strong>Thermostat</strong></td><td>Zone valve (V8043E)</td><td>18/2 thermostat wire</td><td>24V AC</td></tr>
        <tr><td><strong>40VA Transformer</strong></td><td>Zone valve power</td><td>18/2</td><td>24V AC</td></tr>
        <tr><td><strong>Zone valve end switch</strong></td><td>Pump relay coil</td><td>18/2</td><td>24V AC</td></tr>
        <tr><td><strong>Pump relay (line side)</strong></td><td>Circulation pump</td><td>14/2 NMD90</td><td>120V AC</td></tr>
        <tr><td><strong>Panel</strong></td><td>Rinnai RXP199iN</td><td>14/2 NMD90</td><td>120V AC (GFCI, dedicated)</td></tr>
        <tr><td><strong>Panel</strong></td><td>Air handler fan</td><td>14/2 NMD90</td><td>120V AC</td></tr>
      </tbody>
    </table>

    <hr class="section-divider"/>

    <!-- Zone valve detail -->
    <div class="diagram-section">
      <h2>Zone Valve Cutaway (Honeywell V8043E)</h2>
      <div class="diagram-frame" onclick="this.classList.toggle('zoomed')">
        <img src="generated/v2-11-zone-valve.png" alt="Cross-section cutaway of Honeywell V8043E zone valve showing motor, spring return, end switch, and valve disc"/>
        <span class="zoom-hint">Click to zoom</span>
      </div>
      <p class="diagram-caption">The zone valve is the key control component. When the thermostat calls for heat, the <strong>24V motor</strong> drives the <strong>valve disc</strong> open against the <strong>spring return</strong>. When fully open, the <strong>end switch contacts close</strong> (normally open, close when valve fully open). This end switch is what triggers the pump relay. When the thermostat is satisfied, the motor de-energizes and the spring closes the valve. The end switch opens, killing the pump. No flow = Rinnai stops firing.</p>
    </div>

    <div class="note-box">
      <strong>Why no Rinnai wiring?</strong> The Rinnai has no thermostat input, no aquastat connection, no "heating mode" signal. It simply fires whenever its internal flow sensor detects water movement above 0.4 GPM. The pump creates that flow. That's the entire interface. This makes the system dead simple and eliminates a potential failure point.
    </div>

    <div class="warn-box">
      <strong>Safety:</strong> Rinnai must be on a dedicated 15A GFCI-protected circuit. Keep 24V control wiring physically separated from 120V power wiring. All 120V connections in junction boxes with wire nuts and covers. Pump relay must be rated for Grundfos inrush current.
    </div>
  </div>

  <script>
    document.addEventListener('keydown', e => { if (e.key === 'Escape') document.querySelectorAll('.zoomed').forEach(el => el.classList.remove('zoomed')); });
  </script>
</body>
</html>
