<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8"/>
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <title>Manifold &amp; Connections - 20 Elsie #217</title>
  <style>
    :root {
      --bg: #0e1218; --surface: #151b24; --surface-2: #1a2230;
      --border: rgba(164,180,201,0.15); --border-accent: rgba(126,192,255,0.25);
      --text: #e8ecf2; --text-muted: #8a95a8; --text-dim: #5a6578;
      --accent: #7ec0ff; --accent-dim: rgba(126,192,255,0.10);
      --hot: #e06050; --cold: #5090d0; --gas: #d4b030; --green: #50b870;
    }
    * { box-sizing: border-box; margin: 0; padding: 0; }
    html { font-size: 15px; scroll-behavior: smooth; }
    body { font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", system-ui, sans-serif; background: var(--bg); color: var(--text); min-height: 100vh; -webkit-font-smoothing: antialiased; }
    .top-bar { position: sticky; top: 0; z-index: 100; display: flex; align-items: center; justify-content: space-between; padding: 0.6rem 1.2rem; background: rgba(14,18,24,0.95); backdrop-filter: blur(16px); border-bottom: 1px solid var(--border); }
    .top-left { display: flex; align-items: center; gap: 0.8rem; }
    .back-btn { display: inline-flex; align-items: center; gap: 0.35rem; padding: 0.35rem 0.7rem; background: var(--surface); border: 1px solid var(--border); border-radius: 6px; color: var(--accent); text-decoration: none; font-size: 0.8rem; transition: background 150ms; }
    .back-btn:hover { background: var(--accent-dim); }
    .top-title { font-size: 0.8rem; color: var(--text-muted); }
    .nav-pills { display: flex; gap: 0.3rem; }
    .nav-pill { padding: 0.3rem 0.6rem; font-size: 0.72rem; border-radius: 4px; text-decoration: none; color: var(--text-muted); background: var(--surface); border: 1px solid var(--border); transition: all 150ms; white-space: nowrap; }
    .nav-pill:hover { color: var(--accent); border-color: var(--border-accent); }
    .nav-pill.active { color: var(--accent); background: var(--accent-dim); border-color: var(--border-accent); }
    .content { max-width: 960px; margin: 0 auto; padding: 1.5rem 1.2rem 4rem; }
    .page-header { margin-bottom: 1.5rem; }
    .page-header h1 { font-size: 1.5rem; font-weight: 600; margin-bottom: 0.3rem; }
    .page-header .subtitle { font-size: 0.88rem; color: var(--text-muted); line-height: 1.5; }
    .diagram-section { margin-bottom: 2.5rem; }
    .diagram-section h2 { font-size: 0.72rem; text-transform: uppercase; letter-spacing: 0.1em; color: var(--text-muted); margin-bottom: 0.8rem; }
    .svg-frame { background: #0a0e14; border: 1px solid var(--border); border-radius: 10px; padding: 1.5rem; margin-bottom: 0.8rem; overflow-x: auto; }
    .svg-frame svg { display: block; margin: 0 auto; }
    .diagram-frame { position: relative; border-radius: 10px; overflow: hidden; border: 1px solid var(--border); background: #0a0e14; cursor: zoom-in; margin-bottom: 0.8rem; }
    .diagram-frame.zoomed { cursor: zoom-out; position: fixed; inset: 0; z-index: 200; border-radius: 0; border: none; display: flex; align-items: center; justify-content: center; background: rgba(0,0,0,0.92); }
    .diagram-frame img { width: 100%; height: auto; display: block; }
    .diagram-frame.zoomed img { width: auto; max-width: 95vw; max-height: 95vh; object-fit: contain; }
    .zoom-hint { position: absolute; bottom: 0.6rem; right: 0.6rem; padding: 0.2rem 0.5rem; background: rgba(0,0,0,0.7); border-radius: 4px; font-size: 0.68rem; color: var(--text-muted); pointer-events: none; }
    .diagram-frame.zoomed .zoom-hint { display: none; }
    .diagram-caption { font-size: 0.82rem; color: var(--text-muted); line-height: 1.5; margin-bottom: 1rem; }
    .diagram-caption strong { color: var(--text); }
    .section-divider { border: none; border-top: 1px solid var(--border); margin: 2rem 0; }
    .valve-grid { display: grid; grid-template-columns: repeat(auto-fill, minmax(250px, 1fr)); gap: 0.5rem; margin: 1rem 0; }
    .valve-card { padding: 0.8rem; background: var(--surface); border: 1px solid var(--border); border-radius: 7px; }
    .valve-card .v-name { font-size: 0.85rem; font-weight: 600; color: var(--accent); margin-bottom: 0.15rem; }
    .valve-card .v-model { font-size: 0.75rem; color: var(--text-muted); margin-bottom: 0.35rem; }
    .valve-card .v-desc { font-size: 0.78rem; line-height: 1.5; }
    .note-box { padding: 0.9rem 1rem; background: rgba(126,192,255,0.06); border: 1px solid var(--border-accent); border-radius: 8px; font-size: 0.82rem; line-height: 1.6; color: var(--text-muted); margin: 1rem 0; }
    .note-box strong { color: var(--accent); }
    @media (max-width: 640px) { .nav-pills { display: none; } .valve-grid { grid-template-columns: 1fr; } }
  </style>
</head>
<body>
  <div class="top-bar">
    <div class="top-left">
      <a href="docs.html" class="back-btn">&larr; Docs</a>
      <span class="top-title">Manifold &amp; Connections</span>
    </div>
    <nav class="nav-pills">
      <a href="ELEVATION.html" class="nav-pill">Overview</a>
      <a href="PID.html" class="nav-pill">P&amp;ID</a>
      <a href="MANIFOLD-DETAIL.html" class="nav-pill active">Manifold</a>
      <a href="VENTING.html" class="nav-pill">Venting</a>
      <a href="ELECTRICAL.html" class="nav-pill">Electrical</a>
    </nav>
  </div>

  <div class="content">
    <div class="page-header">
      <h1>Manifold &amp; Connections</h1>
      <p class="subtitle">The manifold zone lives between the Rinnai bottom (24" AFF) and the floor. Six components, two circuits. All 3/4" CPVC with SharkBite push-to-connect.</p>
    </div>

    <!-- Manifold SVG - clean schematic -->
    <div class="diagram-section">
      <h2>Manifold Schematic</h2>
      <div class="svg-frame">
        <svg viewBox="0 0 700 480" width="700" height="480" xmlns="http://www.w3.org/2000/svg" font-family="-apple-system, system-ui, sans-serif">
          <rect x="0" y="0" width="700" height="480" fill="#0a0e14"/>

          <!-- Rinnai unit (top, simplified) -->
          <rect x="200" y="10" width="180" height="50" rx="4" fill="rgba(126,192,255,0.05)" stroke="#7ec0ff" stroke-width="1.5"/>
          <text x="290" y="32" fill="#7ec0ff" font-size="11" text-anchor="middle" font-weight="600">RINNAI RXP199iN</text>
          <text x="290" y="48" fill="#5a6578" font-size="8" text-anchor="middle">Bottom connections</text>

          <!-- HOT outlet from Rinnai (left connection) -->
          <line x1="250" y1="60" x2="250" y2="140" stroke="#e06050" stroke-width="3"/>
          <text x="240" y="80" fill="#e06050" font-size="8" text-anchor="end">HOT OUT</text>
          <text x="240" y="90" fill="#5a6578" font-size="7" text-anchor="end">140&deg;F</text>

          <!-- COLD inlet to Rinnai (right connection) -->
          <line x1="330" y1="60" x2="330" y2="140" stroke="#5090d0" stroke-width="3"/>
          <text x="340" y="80" fill="#5090d0" font-size="8">COLD IN</text>

          <!-- === HOT SIDE (left) === -->

          <!-- Hot horizontal run at y=140 -->
          <line x1="250" y1="140" x2="60" y2="140" stroke="#e06050" stroke-width="3"/>

          <!-- Tee at x=160: splits to DHW (down-left) and heating (down-right) -->
          <circle cx="160" cy="140" r="5" fill="#e06050"/>

          <!-- DHW path: down from tee, through TMV -->
          <line x1="160" y1="140" x2="160" y2="220" stroke="#e06050" stroke-width="2.5"/>

          <!-- TMV box -->
          <rect x="125" y="220" width="70" height="40" rx="3" fill="rgba(224,96,80,0.08)" stroke="#e06050" stroke-width="1.5"/>
          <text x="160" y="237" fill="#e06050" font-size="9" text-anchor="middle" font-weight="600">TMV</text>
          <text x="160" y="250" fill="#5a6578" font-size="7" text-anchor="middle">HG110-HX</text>

          <!-- Cold bypass into TMV (from right) -->
          <line x1="330" y1="200" x2="195" y2="200" stroke="#5090d0" stroke-width="1.5" stroke-dasharray="4,3"/>
          <line x1="195" y1="200" x2="195" y2="230" stroke="#5090d0" stroke-width="1.5" stroke-dasharray="4,3"/>
          <text x="260" y="194" fill="#5090d0" font-size="7" text-anchor="middle">COLD BYPASS</text>

          <!-- Mixed output from TMV -->
          <line x1="160" y1="260" x2="160" y2="320" stroke="#c070a0" stroke-width="2.5"/>
          <text x="150" y="295" fill="#c070a0" font-size="8" text-anchor="end">120&deg;F</text>

          <!-- DHW out -->
          <line x1="160" y1="320" x2="40" y2="320" stroke="#c070a0" stroke-width="2.5"/>
          <text x="90" y="312" fill="#c070a0" font-size="9" text-anchor="middle" font-weight="600">DHW TO FIXTURES</text>
          <!-- Arrow -->
          <polygon points="40,315 40,325 28,320" fill="#c070a0"/>

          <!-- BV on DHW -->
          <rect x="105" y="315" width="20" height="10" rx="2" fill="rgba(126,192,255,0.1)" stroke="#7ec0ff" stroke-width="1"/>
          <text x="115" y="340" fill="#5a6578" font-size="6" text-anchor="middle">BV-2</text>

          <!-- === HEATING PATH (from tee, goes right and down) === -->
          <line x1="250" y1="140" x2="250" y2="220" stroke="#50b870" stroke-width="2.5"/>

          <!-- Zone Valve -->
          <rect x="220" y="220" width="60" height="35" rx="3" fill="rgba(80,184,112,0.08)" stroke="#50b870" stroke-width="1.5"/>
          <text x="250" y="237" fill="#50b870" font-size="9" text-anchor="middle" font-weight="600">ZV-1</text>
          <text x="250" y="249" fill="#5a6578" font-size="6" text-anchor="middle">V8043E</text>

          <line x1="250" y1="255" x2="250" y2="290" stroke="#50b870" stroke-width="2.5"/>

          <!-- Circulation Pump -->
          <circle cx="250" cy="310" r="20" fill="rgba(80,184,112,0.08)" stroke="#50b870" stroke-width="1.5"/>
          <text x="250" y="308" fill="#50b870" font-size="8" text-anchor="middle" font-weight="600">CP-1</text>
          <text x="250" y="318" fill="#5a6578" font-size="6" text-anchor="middle">UP15-42</text>

          <!-- Up to Air Handler -->
          <line x1="250" y1="330" x2="250" y2="370" stroke="#50b870" stroke-width="2.5"/>
          <line x1="250" y1="370" x2="500" y2="370" stroke="#50b870" stroke-width="2.5"/>
          <line x1="500" y1="370" x2="500" y2="60" stroke="#50b870" stroke-width="2.5"/>
          <!-- Arrow up -->
          <polygon points="495,65 505,65 500,50" fill="#50b870"/>
          <text x="510" y="200" fill="#50b870" font-size="9" font-weight="600" transform="rotate(90,510,200)">HEATING SUPPLY TO AH</text>

          <!-- === COLD SIDE (right) === -->

          <!-- Cold horizontal at y=140 -->
          <line x1="330" y1="140" x2="500" y2="140" stroke="#5090d0" stroke-width="3"/>

          <!-- Cold supply from main -->
          <line x1="500" y1="140" x2="660" y2="140" stroke="#5090d0" stroke-width="3"/>
          <!-- Arrow from right -->
          <polygon points="660,135 660,145 672,140" fill="#5090d0" transform="rotate(180,666,140)"/>
          <text x="620" y="132" fill="#5090d0" font-size="9" text-anchor="middle" font-weight="600">COLD SUPPLY</text>
          <text x="620" y="156" fill="#5a6578" font-size="7" text-anchor="middle">(municipal)</text>

          <!-- BV-1 on cold inlet -->
          <rect x="550" y="135" width="20" height="10" rx="2" fill="rgba(126,192,255,0.1)" stroke="#7ec0ff" stroke-width="1"/>
          <text x="560" y="160" fill="#5a6578" font-size="6" text-anchor="middle">BV-1</text>

          <!-- Expansion tank tee at x=470 -->
          <circle cx="470" cy="140" r="4" fill="#5090d0"/>
          <line x1="470" y1="144" x2="470" y2="210" stroke="#5090d0" stroke-width="2"/>
          <!-- Tank -->
          <ellipse cx="470" cy="235" rx="22" ry="30" fill="rgba(80,144,208,0.06)" stroke="#5090d0" stroke-width="1.5"/>
          <text x="470" y="230" fill="#5090d0" font-size="8" text-anchor="middle" font-weight="600">ET-1</text>
          <text x="470" y="242" fill="#5a6578" font-size="6" text-anchor="middle">PLT-5</text>
          <text x="470" y="252" fill="#5a6578" font-size="6" text-anchor="middle">2.1 gal</text>

          <!-- Cold bypass tee to TMV at x=330, y=200 -->
          <circle cx="330" cy="140" r="4" fill="#5090d0"/>

          <!-- === HEATING RETURN === -->
          <!-- Return from AH comes down on the far right -->
          <line x1="540" y1="60" x2="540" y2="400" stroke="#6a9060" stroke-width="2" stroke-dasharray="5,3"/>
          <!-- Arrow down -->
          <polygon points="535,55 545,55 540,68" fill="#6a9060"/>
          <text x="550" y="200" fill="#6a9060" font-size="9" font-weight="600" transform="rotate(90,550,200)">HEATING RETURN FROM AH</text>

          <!-- Return connects to cold supply through check valve -->
          <line x1="540" y1="400" x2="470" y2="400" stroke="#6a9060" stroke-width="2" stroke-dasharray="5,3"/>

          <!-- Check valve -->
          <rect x="490" y="393" width="30" height="14" rx="2" fill="rgba(80,184,112,0.08)" stroke="#6a9060" stroke-width="1"/>
          <text x="505" y="403" fill="#6a9060" font-size="7" text-anchor="middle">CV-1</text>

          <line x1="470" y1="400" x2="470" y2="144" stroke="#6a9060" stroke-width="2" stroke-dasharray="5,3"/>

          <!-- Gas supply (from left, to Rinnai) -->
          <line x1="20" y1="60" x2="200" y2="60" stroke="#d4b030" stroke-width="3"/>
          <!-- Arrow -->
          <polygon points="20,55 20,65 8,60" fill="#d4b030" transform="rotate(180,14,60)"/>
          <text x="100" y="52" fill="#d4b030" font-size="9" text-anchor="middle" font-weight="600">GAS SUPPLY</text>
          <text x="100" y="74" fill="#5a6578" font-size="7" text-anchor="middle">3/4" black iron + drip leg</text>

          <!-- Condensate -->
          <line x1="380" y1="60" x2="380" y2="90" stroke="#80c0c0" stroke-width="1.5"/>
          <line x1="380" y1="90" x2="420" y2="90" stroke="#80c0c0" stroke-width="1.5"/>
          <text x="420" y="86" fill="#80c0c0" font-size="7">CONDENSATE</text>
          <text x="420" y="96" fill="#5a6578" font-size="6">to floor drain</text>

          <!-- Title -->
          <text x="350" y="460" fill="#5a6578" font-size="9" text-anchor="middle">MANIFOLD SCHEMATIC - 20 ELSIE LN #217</text>
          <text x="350" y="474" fill="#3a4555" font-size="7" text-anchor="middle">All pipe: 3/4" CPVC with SharkBite push-to-connect</text>
        </svg>
      </div>
      <p class="diagram-caption">Six components, two circuits. <strong>Hot side (left):</strong> Rinnai output splits at a tee. One path goes through the <strong>TMV</strong> to DHW fixtures at 120&deg;F. The other goes through the <strong>zone valve</strong> and <strong>circulation pump</strong> up to the air handler. <strong>Cold side (right):</strong> Municipal supply enters through an isolation valve, tees to the <strong>expansion tank</strong>, then into the Rinnai. <strong>Return (dashed):</strong> Water from the air handler returns through a <strong>check valve</strong> back to the cold supply upstream of the Rinnai.</p>
    </div>

    <div class="valve-grid">
      <div class="valve-card">
        <div class="v-name">TMV-1: Mixing Valve</div>
        <div class="v-model">Cash Acme HG110-HX</div>
        <div class="v-desc">Blends 140&deg;F down to 120&deg;F for DHW. Downstream of heating tee.</div>
      </div>
      <div class="valve-card">
        <div class="v-name">ET-1: Expansion Tank</div>
        <div class="v-model">Watts PLT-5 (2.1 gal, potable)</div>
        <div class="v-desc">On cold supply line. Pre-charge to match street pressure.</div>
      </div>
      <div class="valve-card">
        <div class="v-name">ZV-1: Zone Valve</div>
        <div class="v-model">Honeywell V8043E</div>
        <div class="v-desc">Heating branch. End switch triggers pump relay when open.</div>
      </div>
      <div class="valve-card">
        <div class="v-name">CP-1: Circulation Pump</div>
        <div class="v-model">Grundfos UP 15-42</div>
        <div class="v-desc">Downstream of zone valve. Creates flow to activate Rinnai.</div>
      </div>
      <div class="valve-card">
        <div class="v-name">CV-1: Check Valve</div>
        <div class="v-model">SharkBite 3/4" swing check</div>
        <div class="v-desc">Heating return. Prevents backflow into fan coil when off.</div>
      </div>
      <div class="valve-card">
        <div class="v-name">BV 1-2: Isolation</div>
        <div class="v-model">SharkBite 3/4" full port</div>
        <div class="v-desc">Cold inlet and DHW outlet. Service without full shutdown.</div>
      </div>
    </div>

    <div class="note-box">
      <strong>Assembly order:</strong> Hot outlet tee first (DHW + heating split). Then cold inlet with expansion tank tee. Then zone valve and pump on heating branch. Then check valve on return. Then isolation valves. Pressure test each joint at 40 PSI before proceeding.
    </div>
  </div>

  <script>
    document.addEventListener('keydown', e => { if (e.key === 'Escape') document.querySelectorAll('.zoomed').forEach(el => el.classList.remove('zoomed')); });
  </script>
</body>
</html>
