<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Manifold Layout - 20 Elsie Lane Unit 217</title>
<style>
  :root {
    --bg: #0e1218;
    --surface: #151b24;
    --border: rgba(164, 180, 201, 0.15);
    --text: #e8ecf2;
    --muted: #8a95a8;
    --dim: #4a5568;
    --hot: #e06050;
    --cold: #5090d0;
    --gas: #d4b030;
    --vent: #8899aa;
    --cond: #50b870;
    --heat-s: #e08840;
    --heat-r: #9070c0;
    --accent: #7ec0ff;
    --warn: #d4a050;
    --dhw: #50b870;
  }
  * { box-sizing: border-box; margin: 0; padding: 0; }
  body {
    background: var(--bg);
    color: var(--text);
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", system-ui, sans-serif;
    min-height: 100vh;
  }
  .top-bar {
    position: sticky; top: 0; z-index: 100;
    display: flex; align-items: center; gap: 1rem;
    padding: 0.8rem 1.5rem;
    background: rgba(14, 18, 24, 0.92);
    backdrop-filter: blur(12px);
    border-bottom: 1px solid var(--border);
  }
  .back-btn {
    display: inline-flex; align-items: center; gap: 0.4rem;
    padding: 0.4rem 0.8rem;
    background: var(--surface);
    border: 1px solid var(--border);
    border-radius: 6px;
    color: var(--accent);
    text-decoration: none;
    font-size: 0.85rem;
    transition: background 150ms;
  }
  .back-btn:hover { background: rgba(126, 192, 255, 0.12); }
  .top-title { font-size: 0.9rem; color: var(--muted); }
  .content {
    max-width: 1100px;
    margin: 0 auto;
    padding: 2rem 1.5rem;
  }
  h1 {
    font-size: 1.1rem;
    letter-spacing: 0.15em;
    text-transform: uppercase;
    margin-bottom: 0.3rem;
  }
  .subtitle {
    color: var(--muted);
    font-size: 0.8rem;
    margin-bottom: 2rem;
    line-height: 1.6;
  }
  .diagram-wrap {
    display: flex;
    gap: 1.5rem;
    align-items: flex-start;
    flex-wrap: wrap;
  }
  .diagram-box {
    background: var(--surface);
    border: 1px solid var(--border);
    border-radius: 8px;
    padding: 1.5rem;
    overflow-x: auto;
    flex: 1;
    min-width: 500px;
  }
  .side-panel {
    display: flex;
    flex-direction: column;
    gap: 0.8rem;
    min-width: 240px;
    max-width: 300px;
  }
  .panel-card {
    background: var(--surface);
    border: 1px solid var(--border);
    border-radius: 6px;
    padding: 0.8rem 1rem;
    font-size: 0.75rem;
  }
  .panel-card h3 {
    font-size: 0.7rem;
    letter-spacing: 0.08em;
    text-transform: uppercase;
    color: var(--muted);
    border-bottom: 1px solid var(--border);
    padding-bottom: 0.3rem;
    margin-bottom: 0.5rem;
  }
  .panel-card table { width: 100%; border-collapse: collapse; }
  .panel-card td {
    padding: 0.2rem 0;
    font-size: 0.72rem;
    border-bottom: 1px solid rgba(255,255,255,0.03);
  }
  .panel-card td:first-child { color: var(--warn); font-weight: bold; width: 35px; }
  .panel-card td:last-child { color: var(--dim); text-align: right; white-space: nowrap; }
  .legend-item {
    display: flex;
    align-items: center;
    gap: 0.5rem;
    margin-bottom: 0.4rem;
  }
  .legend-swatch {
    width: 24px;
    height: 3px;
    border-radius: 1px;
    flex-shrink: 0;
  }
  .legend-label { color: var(--muted); }
  .note-box {
    margin-top: 1rem;
    padding: 1rem;
    background: rgba(212, 160, 80, 0.06);
    border: 1px solid rgba(212, 160, 80, 0.2);
    border-radius: 6px;
    font-size: 0.78rem;
    color: var(--warn);
    line-height: 1.7;
  }
  .note-box strong { color: rgba(212, 160, 80, 0.9); }
  svg text { font-family: 'SF Mono', 'Fira Code', 'Consolas', monospace; }
</style>
</head>
<body>

<div class="top-bar">
  <a href="docs.html" class="back-btn">&larr; Documentation</a>
  <span class="top-title">Manifold Piping Layout</span>
</div>

<div class="content">

<h1>Manifold Piping Diagram</h1>
<div class="subtitle">
  Rinnai RXP199iN &bull; DHW + Open-Loop Hydronic Heating &bull; All connections 3/4&Prime; NPT<br>
  SharkBite push-to-connect fittings throughout &bull; CPVC pipe
</div>

<div class="diagram-wrap">

<div class="diagram-box">
<svg viewBox="0 0 680 780" width="100%" xmlns="http://www.w3.org/2000/svg" style="max-width: 700px;">
  <rect width="680" height="780" fill="#151b24"/>

  <!-- Subtle grid -->
  <defs>
    <pattern id="grid" width="20" height="20" patternUnits="userSpaceOnUse">
      <path d="M 20 0 L 0 0 0 20" fill="none" stroke="rgba(255,255,255,0.02)" stroke-width="0.3"/>
    </pattern>
    <marker id="arr-hot" markerWidth="7" markerHeight="5" refX="7" refY="2.5" orient="auto">
      <path d="M0,0 L7,2.5 L0,5 Z" fill="var(--hot)"/>
    </marker>
    <marker id="arr-cold" markerWidth="7" markerHeight="5" refX="7" refY="2.5" orient="auto">
      <path d="M0,0 L7,2.5 L0,5 Z" fill="var(--cold)"/>
    </marker>
    <marker id="arr-dhw" markerWidth="7" markerHeight="5" refX="7" refY="2.5" orient="auto">
      <path d="M0,0 L7,2.5 L0,5 Z" fill="var(--dhw)"/>
    </marker>
    <marker id="arr-heats" markerWidth="7" markerHeight="5" refX="7" refY="2.5" orient="auto">
      <path d="M0,0 L7,2.5 L0,5 Z" fill="var(--heat-s)"/>
    </marker>
    <marker id="arr-heatr" markerWidth="7" markerHeight="5" refX="7" refY="2.5" orient="auto">
      <path d="M0,0 L7,2.5 L0,5 Z" fill="var(--heat-r)"/>
    </marker>
  </defs>
  <rect width="680" height="780" fill="url(#grid)"/>

  <!-- Back wall reference -->
  <rect x="60" y="20" width="560" height="740" rx="4" fill="none" stroke="rgba(255,255,255,0.05)" stroke-width="1" stroke-dasharray="8,4"/>
  <text x="340" y="14" text-anchor="middle" fill="rgba(255,255,255,0.15)" font-size="9">REAR WALL OF CLOSET</text>

  <!-- ═══ VENTING (top) ═══ -->
  <line x1="220" y1="20" x2="220" y2="80" stroke="var(--vent)" stroke-width="5" stroke-linecap="round"/>
  <text x="220" y="40" text-anchor="middle" fill="rgba(136,153,170,0.6)" font-size="8" font-weight="bold">EXH</text>
  <text x="220" y="52" text-anchor="middle" fill="rgba(136,153,170,0.4)" font-size="6">3&Prime; PVC</text>

  <line x1="320" y1="20" x2="320" y2="80" stroke="var(--vent)" stroke-width="4" stroke-linecap="round" stroke-dasharray="6,3"/>
  <text x="320" y="40" text-anchor="middle" fill="rgba(136,153,170,0.5)" font-size="8" font-weight="bold">INT</text>
  <text x="320" y="52" text-anchor="middle" fill="rgba(136,153,170,0.35)" font-size="6">3&Prime; PVC</text>

  <text x="270" y="68" text-anchor="middle" fill="rgba(136,153,170,0.25)" font-size="6">&uarr; TO EXTERIOR WALL</text>

  <!-- ═══ RINNAI UNIT ═══ -->
  <rect x="170" y="80" width="200" height="130" rx="6" fill="rgba(85,119,170,0.06)" stroke="rgba(85,119,170,0.5)" stroke-width="2"/>
  <rect x="185" y="90" width="170" height="24" rx="3" fill="rgba(51,68,102,0.2)"/>
  <text x="270" y="107" text-anchor="middle" fill="rgba(102,136,187,0.9)" font-size="12" font-weight="bold">RINNAI RXP199iN</text>
  <text x="270" y="130" text-anchor="middle" fill="rgba(85,119,170,0.5)" font-size="9">199,000 BTU &bull; 0.98 UEF</text>
  <text x="270" y="148" text-anchor="middle" fill="rgba(85,119,170,0.4)" font-size="8">18.5&Prime;W &times; 31.3&Prime;H &times; 11.4&Prime;D</text>
  <text x="270" y="165" text-anchor="middle" fill="rgba(85,119,170,0.35)" font-size="7">73 lb &bull; Built-in recirc pump (DHW only)</text>
  <text x="270" y="183" text-anchor="middle" fill="rgba(85,119,170,0.3)" font-size="7">All connections 3/4&Prime; NPT bottom</text>

  <!-- ═══ CONNECTION STUBS (bottom of unit, y=210) ═══ -->
  <!-- Left to right: GAS, COLD IN, HOT OUT, CONDENSATE -->
  <!-- Spacing: Gas x=210, Cold x=250, Hot x=290, Cond x=330 -->

  <!-- GAS stub -->
  <line x1="210" y1="210" x2="210" y2="240" stroke="var(--gas)" stroke-width="4" stroke-linecap="round"/>
  <text x="210" y="230" text-anchor="middle" fill="var(--gas)" font-size="7" font-weight="bold">GAS</text>

  <!-- COLD IN stub -->
  <line x1="250" y1="210" x2="250" y2="240" stroke="var(--cold)" stroke-width="4" stroke-linecap="round"/>
  <text x="250" y="230" text-anchor="middle" fill="var(--cold)" font-size="7" font-weight="bold">COLD</text>

  <!-- HOT OUT stub -->
  <line x1="290" y1="210" x2="290" y2="240" stroke="var(--hot)" stroke-width="4" stroke-linecap="round"/>
  <text x="290" y="230" text-anchor="middle" fill="var(--hot)" font-size="7" font-weight="bold">HOT</text>

  <!-- CONDENSATE stub -->
  <line x1="330" y1="210" x2="330" y2="240" stroke="var(--cond)" stroke-width="2.5" stroke-linecap="round"/>
  <text x="330" y="230" text-anchor="middle" fill="var(--cond)" font-size="7" font-weight="bold">COND</text>

  <!-- Connection labels at unit bottom -->
  <text x="210" y="253" text-anchor="middle" fill="rgba(212,176,48,0.5)" font-size="5">3/4&Prime; NPT</text>
  <text x="250" y="253" text-anchor="middle" fill="rgba(80,144,208,0.5)" font-size="5">3/4&Prime; NPT</text>
  <text x="290" y="253" text-anchor="middle" fill="rgba(224,96,80,0.5)" font-size="5">3/4&Prime; NPT</text>
  <text x="330" y="253" text-anchor="middle" fill="rgba(80,184,112,0.5)" font-size="5">1/2&Prime; NPT</text>

  <!-- ════════════════════════════════════
       GAS LINE
       ════════════════════════════════════ -->
  <line x1="210" y1="240" x2="210" y2="320" stroke="var(--gas)" stroke-width="3.5" stroke-linecap="round"/>

  <!-- Gas shutoff valve -->
  <rect x="200" y="270" width="20" height="14" rx="2.5" fill="rgba(212,176,48,0.12)" stroke="var(--gas)" stroke-width="1.2"/>
  <rect x="203" y="265" width="14" height="6" rx="1.5" fill="var(--gas)"/>
  <text x="228" y="280" fill="var(--gas)" font-size="7" font-weight="bold">GAS V</text>

  <!-- Drip leg (sediment trap) -->
  <line x1="210" y1="320" x2="210" y2="360" stroke="var(--gas)" stroke-width="2.5" stroke-linecap="round"/>
  <rect x="203" y="355" width="14" height="20" rx="2" fill="rgba(212,176,48,0.08)" stroke="var(--gas)" stroke-width="0.8"/>
  <text x="228" y="355" fill="rgba(212,176,48,0.5)" font-size="6">Drip leg</text>
  <text x="228" y="365" fill="rgba(212,176,48,0.35)" font-size="5">(sediment trap)</text>

  <!-- Gas supply from below -->
  <line x1="210" y1="375" x2="210" y2="430" stroke="var(--gas)" stroke-width="2.5" stroke-linecap="round" stroke-dasharray="5,4"/>
  <text x="210" y="450" text-anchor="middle" fill="var(--gas)" font-size="8" font-weight="bold">GAS SUPPLY</text>
  <text x="210" y="463" text-anchor="middle" fill="rgba(212,176,48,0.4)" font-size="6">3/4&Prime; CSST from meter</text>
  <text x="210" y="478" text-anchor="middle" fill="rgba(212,176,48,0.6)" font-size="6" font-weight="bold">GAS FITTER ONLY</text>

  <!-- ════════════════════════════════════
       COLD WATER LINE
       ════════════════════════════════════ -->
  <line x1="250" y1="240" x2="250" y2="500" stroke="var(--cold)" stroke-width="3.5" stroke-linecap="round"/>

  <!-- BV1: Cold inlet isolation -->
  <rect x="240" y="270" width="20" height="14" rx="2.5" fill="rgba(80,144,208,0.12)" stroke="var(--cold)" stroke-width="1.2"/>
  <rect x="243" y="265" width="14" height="6" rx="1.5" fill="#cc3333"/>
  <text x="268" y="280" fill="var(--cold)" font-size="7" font-weight="bold">BV1</text>
  <text x="268" y="290" fill="rgba(80,144,208,0.4)" font-size="5">Cold isolation</text>

  <!-- T1: Tee to TMV cold bypass (y=340) -->
  <circle cx="250" cy="340" r="4" fill="var(--cold)"/>
  <line x1="250" y1="340" x2="440" y2="340" stroke="var(--cold)" stroke-width="2.5" stroke-linecap="round"/>
  <text x="345" y="335" text-anchor="middle" fill="rgba(80,144,208,0.35)" font-size="6">Cold bypass to TMV</text>

  <!-- T2: Expansion tank tee (y=390) -->
  <circle cx="250" cy="390" r="4" fill="var(--cold)"/>
  <line x1="250" y1="390" x2="130" y2="390" stroke="var(--cold)" stroke-width="2.5" stroke-linecap="round"/>

  <!-- Expansion tank -->
  <rect x="85" y="375" width="45" height="55" rx="6" fill="rgba(80,144,208,0.06)" stroke="var(--cold)" stroke-width="1.2"/>
  <text x="107" y="396" text-anchor="middle" fill="var(--cold)" font-size="7" font-weight="bold">EXP</text>
  <text x="107" y="408" text-anchor="middle" fill="var(--cold)" font-size="7">TANK</text>
  <text x="107" y="420" text-anchor="middle" fill="rgba(80,144,208,0.4)" font-size="5.5">2.1 gal</text>
  <text x="107" y="445" text-anchor="middle" fill="rgba(80,144,208,0.35)" font-size="6">Watts PLT-5</text>
  <text x="107" y="457" text-anchor="middle" fill="rgba(80,144,208,0.25)" font-size="5">(potable rated)</text>

  <!-- T3: Heating return merges here (y=450) -->
  <circle cx="250" cy="450" r="5" fill="var(--cold)" stroke="var(--heat-r)" stroke-width="1.5"/>
  <text x="270" y="448" fill="rgba(144,112,192,0.5)" font-size="6">Heating return</text>
  <text x="270" y="458" fill="rgba(144,112,192,0.5)" font-size="6">merges here</text>

  <!-- Cold supply from below -->
  <line x1="250" y1="500" x2="250" y2="530" stroke="var(--cold)" stroke-width="3.5" stroke-linecap="round"/>
  <text x="250" y="548" text-anchor="middle" fill="var(--cold)" font-size="8" font-weight="bold">COLD SUPPLY IN</text>
  <text x="250" y="561" text-anchor="middle" fill="rgba(80,144,208,0.4)" font-size="6">From main shutoff</text>

  <!-- Flow arrow on cold -->
  <polygon points="246,270 250,260 254,270" fill="var(--cold)" opacity="0.5"/>

  <!-- ════════════════════════════════════
       HOT WATER LINE
       ════════════════════════════════════ -->
  <line x1="290" y1="240" x2="290" y2="380" stroke="var(--hot)" stroke-width="3.5" stroke-linecap="round"/>

  <!-- BV2: Hot outlet isolation -->
  <rect x="280" y="270" width="20" height="14" rx="2.5" fill="rgba(224,96,80,0.12)" stroke="var(--hot)" stroke-width="1.2"/>
  <rect x="283" y="265" width="14" height="6" rx="1.5" fill="#cc3333"/>
  <text x="308" y="280" fill="var(--hot)" font-size="7" font-weight="bold">BV2</text>
  <text x="308" y="290" fill="rgba(224,96,80,0.4)" font-size="5">Hot isolation</text>

  <!-- Temperature label -->
  <rect x="296" y="305" width="55" height="12" rx="2" fill="rgba(224,96,80,0.08)"/>
  <text x="323" y="314" text-anchor="middle" fill="var(--hot)" font-size="6" font-weight="bold">140&ndash;160&deg;F</text>

  <!-- T4: Hot tee splits to TMV and heating supply (y=340) -->
  <circle cx="290" cy="340" r="4" fill="var(--hot)"/>

  <!-- Branch RIGHT to TMV hot inlet -->
  <line x1="290" y1="340" x2="440" y2="340" stroke="var(--hot)" stroke-width="2.5" stroke-linecap="round"/>

  <!-- Hot continues DOWN to heating supply tee (y=380) -->
  <circle cx="290" cy="380" r="4" fill="var(--hot)"/>

  <!-- Flow arrow on hot -->
  <polygon points="286,280 290,290 294,280" fill="var(--hot)" opacity="0.5"/>

  <!-- ════════════════════════════════════
       TMV (Thermostatic Mixing Valve)
       ════════════════════════════════════ -->
  <rect x="440" y="310" width="80" height="70" rx="6" fill="rgba(80,184,112,0.06)" stroke="var(--dhw)" stroke-width="1.5"/>
  <text x="480" y="332" text-anchor="middle" fill="var(--dhw)" font-size="9" font-weight="bold">TMV</text>
  <text x="480" y="346" text-anchor="middle" fill="rgba(80,184,112,0.5)" font-size="6">Cash Acme</text>
  <text x="480" y="358" text-anchor="middle" fill="rgba(80,184,112,0.5)" font-size="6">HG110-HX</text>
  <text x="480" y="372" text-anchor="middle" fill="rgba(80,184,112,0.35)" font-size="5">3/4&Prime; sweat</text>

  <!-- Labels on TMV inlets -->
  <text x="437" y="337" text-anchor="end" fill="var(--hot)" font-size="5">HOT IN</text>
  <text x="437" y="347" text-anchor="end" fill="var(--cold)" font-size="5">COLD IN</text>

  <!-- Check valves on TMV inlets -->
  <circle cx="420" cy="340" r="4" fill="none" stroke="rgba(255,255,255,0.2)" stroke-width="0.8"/>
  <text x="420" y="342" text-anchor="middle" fill="rgba(255,255,255,0.25)" font-size="4">CV</text>

  <!-- TMV mixed output (right side, down) -->
  <line x1="480" y1="380" x2="480" y2="410" stroke="var(--dhw)" stroke-width="3.5" stroke-linecap="round"/>
  <line x1="480" y1="410" x2="580" y2="410" stroke="var(--dhw)" stroke-width="3.5" stroke-linecap="round" marker-end="url(#arr-dhw)"/>
  <text x="595" y="405" fill="var(--dhw)" font-size="8" font-weight="bold">&rarr; DHW</text>
  <text x="595" y="418" fill="rgba(80,184,112,0.5)" font-size="6">To house (120&deg;F)</text>

  <!-- ════════════════════════════════════
       HEATING SUPPLY (from hot tee to fan coil)
       ════════════════════════════════════ -->
  <!-- Branch LEFT from T4 at y=380 -->
  <line x1="290" y1="380" x2="130" y2="380" stroke="var(--heat-s)" stroke-width="3" stroke-linecap="round" marker-end="url(#arr-heats)"/>

  <!-- Zone valve on heating supply -->
  <rect x="226" y="372" width="28" height="16" rx="3" fill="rgba(224,136,64,0.1)" stroke="var(--heat-s)" stroke-width="1.2"/>
  <text x="240" y="383" text-anchor="middle" fill="var(--heat-s)" font-size="6" font-weight="bold">ZV</text>
  <text x="240" y="400" text-anchor="middle" fill="rgba(224,136,64,0.4)" font-size="5">V8043E</text>

  <!-- BV3: Heating supply isolation -->
  <rect x="170" y="372" width="20" height="16" rx="2.5" fill="rgba(224,136,64,0.1)" stroke="var(--heat-s)" stroke-width="1"/>
  <rect x="173" y="367" width="14" height="6" rx="1.5" fill="#cc3333"/>
  <text x="180" y="400" text-anchor="middle" fill="var(--heat-s)" font-size="6" font-weight="bold">BV3</text>

  <!-- Fan coil destination -->
  <text x="110" y="377" text-anchor="middle" fill="var(--heat-s)" font-size="7" font-weight="bold">TO</text>
  <text x="110" y="389" text-anchor="middle" fill="var(--heat-s)" font-size="7" font-weight="bold">FAN COIL</text>

  <!-- ════════════════════════════════════
       HEATING RETURN (from fan coil back to cold line)
       ════════════════════════════════════ -->
  <line x1="130" y1="450" x2="250" y2="450" stroke="var(--heat-r)" stroke-width="3" stroke-linecap="round" marker-end="url(#arr-heatr)"/>

  <text x="110" y="447" text-anchor="middle" fill="var(--heat-r)" font-size="7" font-weight="bold">FROM</text>
  <text x="110" y="459" text-anchor="middle" fill="var(--heat-r)" font-size="7" font-weight="bold">FAN COIL</text>
  <text x="110" y="470" text-anchor="middle" fill="rgba(144,112,192,0.4)" font-size="5">return</text>

  <!-- BV4: Heating return isolation -->
  <rect x="145" y="442" width="20" height="16" rx="2.5" fill="rgba(144,112,192,0.1)" stroke="var(--heat-r)" stroke-width="1"/>
  <rect x="148" y="437" width="14" height="6" rx="1.5" fill="#cc3333"/>
  <text x="155" y="470" text-anchor="middle" fill="var(--heat-r)" font-size="6" font-weight="bold">BV4</text>

  <!-- Check valve on return -->
  <circle cx="198" cy="450" r="4.5" fill="none" stroke="rgba(144,112,192,0.4)" stroke-width="1"/>
  <text x="198" y="452" text-anchor="middle" fill="rgba(144,112,192,0.5)" font-size="4.5">CV</text>
  <text x="198" y="467" text-anchor="middle" fill="rgba(144,112,192,0.3)" font-size="5">Check valve</text>

  <!-- ════════════════════════════════════
       FAN COIL REFERENCE BOX
       ════════════════════════════════════ -->
  <rect x="70" y="490" width="100" height="70" rx="5" fill="none" stroke="rgba(136,119,68,0.3)" stroke-width="1" stroke-dasharray="5,3"/>
  <text x="120" y="513" text-anchor="middle" fill="rgba(136,119,68,0.6)" font-size="8" font-weight="bold">FAN COIL</text>
  <text x="120" y="527" text-anchor="middle" fill="rgba(136,119,68,0.4)" font-size="6">(in air handler)</text>
  <text x="120" y="545" text-anchor="middle" fill="rgba(136,119,68,0.35)" font-size="6">CIRC PUMP</text>
  <text x="120" y="556" text-anchor="middle" fill="rgba(136,119,68,0.3)" font-size="5">Grundfos (existing)</text>

  <!-- Supply arrow to fan coil -->
  <path d="M120,490 L120,395" stroke="var(--heat-s)" stroke-width="1.5" stroke-dasharray="3,2"/>
  <polygon points="117,398 123,398 120,393" fill="var(--heat-s)" opacity="0.4"/>

  <!-- Return arrow from fan coil -->
  <path d="M135,490 L135,460" stroke="var(--heat-r)" stroke-width="1.5" stroke-dasharray="3,2"/>
  <polygon points="132,462 138,462 135,458" fill="var(--heat-r)" opacity="0.4"/>

  <!-- ════════════════════════════════════
       CONDENSATE DRAIN
       ════════════════════════════════════ -->
  <line x1="330" y1="240" x2="330" y2="270" stroke="var(--cond)" stroke-width="2" stroke-linecap="round"/>
  <line x1="330" y1="270" x2="480" y2="270" stroke="var(--cond)" stroke-width="2" stroke-linecap="round"/>
  <line x1="480" y1="270" x2="480" y2="300" stroke="var(--cond)" stroke-width="2" stroke-linecap="round"/>

  <!-- Neutralizer -->
  <rect x="460" y="265" width="40" height="30" rx="4" fill="rgba(80,184,112,0.06)" stroke="var(--cond)" stroke-width="1"/>
  <text x="480" y="278" text-anchor="middle" fill="var(--cond)" font-size="6" font-weight="bold">NEUT</text>
  <text x="480" y="289" text-anchor="middle" fill="rgba(80,184,112,0.4)" font-size="5">804000074</text>
  <text x="510" y="278" fill="rgba(80,184,112,0.35)" font-size="5">Rinnai</text>
  <text x="510" y="288" fill="rgba(80,184,112,0.3)" font-size="5">neutralizer</text>

  <!-- To floor drain -->
  <line x1="480" y1="295" x2="480" y2="305" stroke="var(--cond)" stroke-width="1.5" stroke-dasharray="3,2"/>
  <text x="480" y="315" text-anchor="middle" fill="rgba(80,184,112,0.3)" font-size="5">&darr; Floor drain</text>

  <!-- ════════════════════════════════════
       RECIRC RETURN (OPTIONAL, DHW only)
       ════════════════════════════════════ -->
  <!-- Not shown, built-in pump handles this -->

  <!-- ════════════════════════════════════
       ELECTRICAL REFERENCES
       ════════════════════════════════════ -->
  <rect x="530" y="500" width="70" height="35" rx="4" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.12)" stroke-width="0.8"/>
  <text x="565" y="516" text-anchor="middle" fill="rgba(255,255,255,0.4)" font-size="7">120V GFCI</text>
  <text x="565" y="528" text-anchor="middle" fill="rgba(255,255,255,0.25)" font-size="6">Dedicated 15A</text>

  <rect x="530" y="550" width="70" height="30" rx="4" fill="rgba(224,136,64,0.04)" stroke="rgba(224,136,64,0.2)" stroke-width="0.8"/>
  <text x="565" y="566" text-anchor="middle" fill="rgba(224,136,64,0.5)" font-size="7">THERMOSTAT</text>
  <text x="565" y="576" text-anchor="middle" fill="rgba(224,136,64,0.3)" font-size="5">24V &rarr; ZV</text>

  <!-- Optional controller -->
  <rect x="400" y="100" width="80" height="28" rx="4" fill="rgba(224,136,64,0.04)" stroke="rgba(224,136,64,0.25)" stroke-width="0.8"/>
  <text x="440" y="115" text-anchor="middle" fill="rgba(224,136,64,0.5)" font-size="7" font-weight="bold">MCC-601-W</text>
  <text x="440" y="124" text-anchor="middle" fill="rgba(224,136,64,0.3)" font-size="5">Temp controller (opt.)</text>
  <line x1="400" y1="114" x2="370" y2="114" stroke="rgba(224,136,64,0.15)" stroke-width="0.8" stroke-dasharray="3,2"/>

  <!-- ════════════════════════════════════
       MANIFOLD HEIGHT GUIDE
       ════════════════════════════════════ -->
  <text x="340" y="620" text-anchor="middle" fill="rgba(255,255,255,0.25)" font-size="8" font-weight="bold">MANIFOLD HEIGHT GUIDE</text>
  <line x1="160" y1="630" x2="520" y2="630" stroke="rgba(255,255,255,0.08)" stroke-width="0.5"/>

  <g fill="rgba(255,255,255,0.2)" font-size="7">
    <text x="170" y="650">Rinnai bottom: 24&Prime; AFF</text>
    <text x="170" y="668">Ball valves (BV1-BV4): ~21&Prime; AFF (staggered 12&ndash;21&Prime;)</text>
    <text x="170" y="686">TMV: ~19&Prime; AFF</text>
    <text x="170" y="704">Tees / branches: ~16&Prime; AFF</text>
    <text x="170" y="722">Expansion tank: ~44&Prime; AFF (right side wall-mount)</text>
    <text x="170" y="740">Cold supply: from below / behind wall</text>
    <text x="170" y="758">All pipe: 3/4&Prime; CPVC + SharkBite push-to-connect</text>
  </g>

</svg>
</div>

<div class="side-panel">

  <div class="panel-card">
    <h3>Pipe Colors</h3>
    <div class="legend-item"><div class="legend-swatch" style="background:var(--cold)"></div><span class="legend-label">Cold water supply</span></div>
    <div class="legend-item"><div class="legend-swatch" style="background:var(--hot)"></div><span class="legend-label">Hot water (140&ndash;160&deg;F)</span></div>
    <div class="legend-item"><div class="legend-swatch" style="background:var(--dhw)"></div><span class="legend-label">Mixed DHW (120&deg;F)</span></div>
    <div class="legend-item"><div class="legend-swatch" style="background:var(--heat-s)"></div><span class="legend-label">Heating supply</span></div>
    <div class="legend-item"><div class="legend-swatch" style="background:var(--heat-r)"></div><span class="legend-label">Heating return</span></div>
    <div class="legend-item"><div class="legend-swatch" style="background:var(--gas)"></div><span class="legend-label">Gas (3/4&Prime; CSST)</span></div>
    <div class="legend-item"><div class="legend-swatch" style="background:var(--cond)"></div><span class="legend-label">Condensate</span></div>
    <div class="legend-item"><div class="legend-swatch" style="background:var(--vent)"></div><span class="legend-label">PVC vent</span></div>
  </div>

  <div class="panel-card">
    <h3>Valve Schedule</h3>
    <table>
      <tr><td>BV1</td><td>Cold inlet isolation</td><td>3/4&Prime; ball</td></tr>
      <tr><td>BV2</td><td>Hot outlet isolation</td><td>3/4&Prime; ball</td></tr>
      <tr><td>BV3</td><td>Heating supply isolation</td><td>3/4&Prime; ball</td></tr>
      <tr><td>BV4</td><td>Heating return isolation</td><td>3/4&Prime; ball</td></tr>
      <tr><td>ZV</td><td>Zone valve (heat call)</td><td>V8043E 1&Prime;</td></tr>
      <tr><td>CV</td><td>Check valves (&times;2)</td><td>3/4&Prime; spring</td></tr>
      <tr><td>TMV</td><td>Thermostatic mixing</td><td>HG110-HX</td></tr>
      <tr><td>GAS V</td><td>Gas shutoff</td><td>3/4&Prime; lever</td></tr>
    </table>
  </div>

  <div class="panel-card">
    <h3>Flow Logic</h3>
    <table>
      <tr><td style="color:var(--cold)">1</td><td colspan="2">Cold enters from main shutoff</td></tr>
      <tr><td style="color:var(--cold)">2</td><td colspan="2">Through BV1, feeds expansion tank, enters Rinnai</td></tr>
      <tr><td style="color:var(--cold)">3</td><td colspan="2">Cold also branches to TMV cold bypass</td></tr>
      <tr><td style="color:var(--hot)">4</td><td colspan="2">Hot exits Rinnai through BV2</td></tr>
      <tr><td style="color:var(--hot)">5</td><td colspan="2">Tee splits: right to TMV, down to heating</td></tr>
      <tr><td style="color:var(--heat-s)">6</td><td colspan="2">Heating supply through ZV + BV3 to fan coil</td></tr>
      <tr><td style="color:var(--dhw)">7</td><td colspan="2">TMV mixes hot + cold to 120&deg;F for house</td></tr>
      <tr><td style="color:var(--heat-r)">8</td><td colspan="2">Return from fan coil through BV4 + check valve merges back to cold line</td></tr>
    </table>
  </div>

</div>
</div>

<div class="note-box">
  <strong>Installation notes:</strong><br>
  &bull; All four vertical drops from unit at 2&Prime; spacing, plumb and parallel<br>
  &bull; All ball valves at consistent heights per the 5-level staggered manifold<br>
  &bull; Use CPVC for all water runs (rigid, easy to keep parallel)<br>
  &bull; SharkBite push-to-connect at every joint (no soldering needed)<br>
  &bull; P-clamp pipes to wall every 4 ft horizontal, 6 ft vertical<br>
  &bull; Label every valve with adhesive tags (BV1, BV2, etc.)<br>
  &bull; Run pipes parallel, never crossing unless unavoidable<br>
  &bull; Pre-charge expansion tank to match incoming water pressure (50&ndash;60 PSI)
</div>

</div>
</body>
</html>
