<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8"/>
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <title>P&amp;ID Schematic - 20 Elsie #217</title>
  <style>
    :root {
      --bg: #0e1218; --surface: #151b24; --surface-2: #1a2230;
      --border: rgba(164,180,201,0.15); --border-accent: rgba(126,192,255,0.25);
      --text: #e8ecf2; --text-muted: #8a95a8; --text-dim: #5a6578;
      --accent: #7ec0ff; --accent-dim: rgba(126,192,255,0.10);
      --hot: #e06050; --cold: #5090d0; --gas: #d4b030; --green: #50b870;
    }
    * { box-sizing: border-box; margin: 0; padding: 0; }
    html { font-size: 15px; scroll-behavior: smooth; }
    body { font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", system-ui, sans-serif; background: var(--bg); color: var(--text); min-height: 100vh; -webkit-font-smoothing: antialiased; }
    .top-bar { position: sticky; top: 0; z-index: 100; display: flex; align-items: center; justify-content: space-between; padding: 0.6rem 1.2rem; background: rgba(14,18,24,0.95); backdrop-filter: blur(16px); border-bottom: 1px solid var(--border); }
    .top-left { display: flex; align-items: center; gap: 0.8rem; }
    .back-btn { display: inline-flex; align-items: center; gap: 0.35rem; padding: 0.35rem 0.7rem; background: var(--surface); border: 1px solid var(--border); border-radius: 6px; color: var(--accent); text-decoration: none; font-size: 0.8rem; transition: background 150ms; }
    .back-btn:hover { background: var(--accent-dim); }
    .top-title { font-size: 0.8rem; color: var(--text-muted); }
    .nav-pills { display: flex; gap: 0.3rem; }
    .nav-pill { padding: 0.3rem 0.6rem; font-size: 0.72rem; border-radius: 4px; text-decoration: none; color: var(--text-muted); background: var(--surface); border: 1px solid var(--border); transition: all 150ms; white-space: nowrap; }
    .nav-pill:hover { color: var(--accent); border-color: var(--border-accent); }
    .nav-pill.active { color: var(--accent); background: var(--accent-dim); border-color: var(--border-accent); }
    .content { max-width: 960px; margin: 0 auto; padding: 1.5rem 1.2rem 4rem; }
    .page-header { margin-bottom: 1.5rem; }
    .page-header h1 { font-size: 1.5rem; font-weight: 600; margin-bottom: 0.3rem; }
    .page-header .subtitle { font-size: 0.88rem; color: var(--text-muted); line-height: 1.5; }
    .diagram-section { margin-bottom: 2.5rem; }
    .diagram-section h2 { font-size: 0.72rem; text-transform: uppercase; letter-spacing: 0.1em; color: var(--text-muted); margin-bottom: 0.8rem; }
    .diagram-frame { position: relative; border-radius: 10px; overflow: hidden; border: 1px solid var(--border); background: #0a0e14; cursor: zoom-in; margin-bottom: 0.8rem; }
    .diagram-frame.zoomed { cursor: zoom-out; position: fixed; inset: 0; z-index: 200; border-radius: 0; border: none; display: flex; align-items: center; justify-content: center; background: rgba(0,0,0,0.92); }
    .diagram-frame img { width: 100%; height: auto; display: block; }
    .diagram-frame.zoomed img { width: auto; max-width: 95vw; max-height: 95vh; object-fit: contain; }
    .zoom-hint { position: absolute; bottom: 0.6rem; right: 0.6rem; padding: 0.2rem 0.5rem; background: rgba(0,0,0,0.7); border-radius: 4px; font-size: 0.68rem; color: var(--text-muted); pointer-events: none; }
    .diagram-frame.zoomed .zoom-hint { display: none; }
    .diagram-caption { font-size: 0.82rem; color: var(--text-muted); line-height: 1.5; margin-bottom: 1rem; }
    .diagram-caption strong { color: var(--text); }
    .section-divider { border: none; border-top: 1px solid var(--border); margin: 2rem 0; }
    .flow-table { width: 100%; border-collapse: collapse; margin: 1rem 0; font-size: 0.82rem; }
    .flow-table th { text-align: left; padding: 0.5rem 0.7rem; background: var(--surface-2); border: 1px solid var(--border); color: var(--accent); font-weight: 600; font-size: 0.72rem; text-transform: uppercase; letter-spacing: 0.05em; }
    .flow-table td { padding: 0.45rem 0.7rem; border: 1px solid var(--border); line-height: 1.4; }
    .flow-table tr:nth-child(even) td { background: rgba(255,255,255,0.015); }
    .tag { display: inline-block; padding: 0.1rem 0.35rem; font-size: 0.68rem; border-radius: 3px; font-weight: 600; }
    .tag-hot { background: rgba(224,96,80,0.15); color: var(--hot); }
    .tag-cold { background: rgba(80,144,208,0.15); color: var(--cold); }
    .tag-heat { background: rgba(80,184,112,0.15); color: var(--green); }
    .tag-gas { background: rgba(212,176,48,0.15); color: var(--gas); }
    .note-box { padding: 0.9rem 1rem; background: rgba(126,192,255,0.06); border: 1px solid var(--border-accent); border-radius: 8px; font-size: 0.82rem; line-height: 1.6; color: var(--text-muted); margin: 1rem 0; }
    .note-box strong { color: var(--accent); }
    .warn-box { padding: 0.9rem 1rem; background: rgba(224,96,80,0.08); border: 1px solid rgba(224,96,80,0.3); border-radius: 8px; font-size: 0.82rem; line-height: 1.6; color: var(--text-muted); margin: 1rem 0; }
    .warn-box strong { color: var(--hot); }
    .specs-grid { display: grid; grid-template-columns: repeat(auto-fill, minmax(180px, 1fr)); gap: 0.5rem; margin: 1rem 0; }
    .spec-card { padding: 0.7rem 0.8rem; background: var(--surface); border: 1px solid var(--border); border-radius: 6px; }
    .spec-card .label { font-size: 0.65rem; text-transform: uppercase; letter-spacing: 0.08em; color: var(--text-dim); margin-bottom: 0.15rem; }
    .spec-card .value { font-size: 0.95rem; font-weight: 600; }
    .spec-card .unit { font-weight: 400; font-size: 0.8rem; color: var(--text-muted); }
    @media (max-width: 640px) { .nav-pills { display: none; } .specs-grid { grid-template-columns: 1fr 1fr; } }
  </style>
</head>
<body>
  <div class="top-bar">
    <div class="top-left">
      <a href="docs.html" class="back-btn">&larr; Docs</a>
      <span class="top-title">P&amp;ID Schematic</span>
    </div>
    <nav class="nav-pills">
      <a href="ELEVATION.html" class="nav-pill">Overview</a>
      <a href="PID.html" class="nav-pill active">P&amp;ID</a>
      <a href="MANIFOLD-DETAIL.html" class="nav-pill">Manifold</a>
      <a href="VENTING.html" class="nav-pill">Venting</a>
      <a href="ELECTRICAL.html" class="nav-pill">Electrical</a>
    </nav>
  </div>

  <div class="content">
    <div class="page-header">
      <h1>Piping &amp; Instrumentation Diagram</h1>
      <p class="subtitle">Complete system schematic showing both the domestic hot water (DHW) loop and the open-loop hydronic heating circuit. This is an <strong>open-loop system</strong>: potable water flows directly through the fan coil. There is no heat exchanger, no glycol, no secondary loop.</p>
    </div>

    <!-- Main P&ID -->
    <div class="diagram-section">
      <h2>System Schematic (Open-Loop)</h2>
      <div class="diagram-frame" onclick="this.classList.toggle('zoomed')">
        <img src="generated/v2-04-pid-openloop.png" alt="Open-loop P&ID schematic showing DHW and hydronic heating circuits"/>
        <span class="zoom-hint">Click to zoom</span>
      </div>
      <p class="diagram-caption">Read left to right: <strong>Cold supply</strong> (blue) enters through isolation valve, tees to expansion tank below, continues to Rinnai. <strong>Hot output</strong> splits at a tee: upper path through <strong>TMV</strong> to DHW fixtures (red), lower path through <strong>zone valve</strong> and <strong>circulation pump</strong> to the fan coil air handler. <strong>Return</strong> (green) from fan coil connects back to cold supply upstream of the Rinnai. <strong>Gas</strong> (yellow) enters from left.</p>
    </div>

    <div class="specs-grid">
      <div class="spec-card"><div class="label">DHW flow rate</div><div class="value">9.8 <span class="unit">GPM max</span></div></div>
      <div class="spec-card"><div class="label">Heating flow</div><div class="value">3-5 <span class="unit">GPM</span></div></div>
      <div class="spec-card"><div class="label">Gas input</div><div class="value">199K <span class="unit">BTU/hr</span></div></div>
      <div class="spec-card"><div class="label">Rinnai setpoint</div><div class="value">140&deg;F <span class="unit">(heating)</span></div></div>
      <div class="spec-card"><div class="label">TMV output</div><div class="value">120&deg;F <span class="unit">(DHW)</span></div></div>
      <div class="spec-card"><div class="label">Pipe</div><div class="value">3/4" <span class="unit">CPVC + SharkBite</span></div></div>
    </div>

    <hr class="section-divider"/>

    <h2 style="font-size: 0.72rem; text-transform: uppercase; letter-spacing: 0.1em; color: var(--text-muted); margin-bottom: 0.8rem;">Component Schedule</h2>

    <table class="flow-table">
      <thead><tr><th>Tag</th><th>Component</th><th>Model</th><th>Circuit</th></tr></thead>
      <tbody>
        <tr><td><strong>TWH-1</strong></td><td>Tankless water heater</td><td>Rinnai RXP199iN</td><td><span class="tag tag-hot">DHW + Heat</span></td></tr>
        <tr><td><strong>AH-1</strong></td><td>Fan coil air handler</td><td>First Company 36HX</td><td><span class="tag tag-heat">Heating</span></td></tr>
        <tr><td><strong>TMV-1</strong></td><td>Thermostatic mixing valve</td><td>Cash Acme HG110-HX</td><td><span class="tag tag-hot">DHW</span></td></tr>
        <tr><td><strong>ET-1</strong></td><td>Expansion tank (potable)</td><td>Watts PLT-5 (2.1 gal)</td><td><span class="tag tag-cold">Cold supply</span></td></tr>
        <tr><td><strong>ZV-1</strong></td><td>Zone valve</td><td>Honeywell V8043E</td><td><span class="tag tag-heat">Heating</span></td></tr>
        <tr><td><strong>CP-1</strong></td><td>Circulation pump</td><td>Grundfos UP 15-42</td><td><span class="tag tag-heat">Heating</span></td></tr>
        <tr><td><strong>BV 1-4</strong></td><td>Isolation ball valves</td><td>SharkBite 3/4" full port</td><td><span class="tag tag-cold">All</span></td></tr>
        <tr><td><strong>CV-1</strong></td><td>Check valve</td><td>SharkBite 3/4" swing check</td><td><span class="tag tag-heat">Return</span></td></tr>
      </tbody>
    </table>

    <hr class="section-divider"/>

    <!-- TMV detail -->
    <div class="diagram-section">
      <h2>Thermostatic Mixing Valve (TMV) Detail</h2>
      <div class="diagram-frame" onclick="this.classList.toggle('zoomed')">
        <img src="generated/v2-12-tmv.png" alt="Cross-section cutaway of thermostatic mixing valve showing hot inlet 140F, cold bypass, mixed outlet 120F"/>
        <span class="zoom-hint">Click to zoom</span>
      </div>
      <p class="diagram-caption">The TMV blends Rinnai output (<strong>140&deg;F</strong>) with cold bypass water to deliver <strong>120&deg;F</strong> to DHW fixtures. An internal thermostatic wax element automatically adjusts the mix ratio. The heating circuit tees off <strong>before</strong> the TMV, so the fan coil receives full 140&deg;F water. Adjustment dial allows setpoint tuning between 80-160&deg;F.</p>
    </div>

    <div class="warn-box">
      <strong>Open-loop means no heat exchanger.</strong> If you see "heat exchanger" in any AI-generated diagram image, ignore it. This system sends potable water directly through the fan coil. That's what makes it simpler, cheaper, and more efficient than a combi boiler with a plate heat exchanger. Rinnai TB-043 bulletin explicitly approves this configuration.
    </div>
  </div>

  <script>
    document.addEventListener('keydown', e => { if (e.key === 'Escape') document.querySelectorAll('.zoomed').forEach(el => el.classList.remove('zoomed')); });
  </script>
</body>
</html>
