<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>System Installation Plan — 20 Elsie Lane Unit 217</title>
<style>
  * { box-sizing: border-box; margin: 0; padding: 0; }
  body {
    background: #090909;
    color: #bbb;
    font-family: 'SF Mono', 'Fira Code', 'Consolas', monospace;
    padding: 40px 20px;
    max-width: 1500px;
    margin: 0 auto;
  }
  h1 { font-size: 20px; color: #eee; letter-spacing: 3px; }
  .sub { font-size: 12px; color: #555; margin: 4px 0 50px 0; line-height: 1.6; }
  .sec { margin: 60px 0; }
  .sec-t { font-size: 15px; color: #eee; letter-spacing: 2px; border-bottom: 1px solid #2a2a2a; padding-bottom: 6px; margin-bottom: 6px; }
  .sc { font-size: 10px; color: #444; margin-bottom: 14px; letter-spacing: 1px; }
  .box { background: #0c0c0c; border: 1px solid #1a1a1a; border-radius: 4px; padding: 12px; overflow-x: auto; }
  svg text { font-family: 'SF Mono','Fira Code','Consolas', monospace; }
  .leg { display: flex; flex-wrap: wrap; gap: 20px; margin-top: 10px; padding: 10px 14px; background: #0e0e0e; border-radius: 3px; border: 1px solid #1a1a1a; }
  .li { display: flex; align-items: center; gap: 6px; }
  .sw { width: 20px; height: 3px; border-radius: 1px; }
  .li span { font-size: 10px; color: #666; }
  .nb { margin-top: 14px; padding: 14px; background: #100e08; border: 1px solid #251e10; border-radius: 4px; font-size: 11px; color: #907040; line-height: 1.8; }
  .nb h4 { color: #b89050; font-size: 12px; margin-bottom: 6px; letter-spacing: 1px; }
  .nb ul { padding-left: 16px; }
  .sg { display: grid; grid-template-columns: repeat(auto-fit, minmax(280px, 1fr)); gap: 12px; margin-top: 16px; }
  .sc2 { background: #0e0e0e; border: 1px solid #1a1a1a; border-radius: 4px; padding: 12px; }
  .sc2 h4 { font-size: 11px; color: #777; letter-spacing: 1px; margin-bottom: 8px; border-bottom: 1px solid #1a1a1a; padding-bottom: 4px; }
  .sc2 td { padding: 3px 0; font-size: 10px; color: #666; }
  .sc2 td:first-child { color: #999; width: 45%; }
</style>
</head>
<body>

<h1>SYSTEM INSTALLATION PLAN</h1>
<div class="sub">
  Rinnai RXP199iN + Open-Loop Hydronic &mdash; 20 Elsie Lane, Unit 217 &mdash; April 2026<br>
  Flat ceiling &bull; Left wall = exterior &bull; Air handler top third of closet (starts 60&Prime; AFF)
</div>

<!-- ═══════════════════════════════════════════════
     1. CLOSET ELEVATION (TO SCALE)
     Scale: 1&Prime; = 5px.  Closet: 48&Prime;W &times; 80&Prime;H. Flat ceiling.
     Left wall = exterior. Air handler occupies top 20&Prime;.
     ═══════════════════════════════════════════════ -->
<div class="sec">
<div class="sec-t">1. CLOSET ELEVATION &mdash; FRONT VIEW (TO SCALE)</div>
<div class="sc">Scale: 1&Prime; = 5px &bull; Grid: 12&Prime; squares &bull; 48&Prime;W &times; 80&Prime;H &bull; Flat ceiling &bull; Left wall = exterior &bull; Depth ~30&Prime;</div>
<div class="box">
<svg viewBox="-75 -25 395 500" width="1350" height="1709" xmlns="http://www.w3.org/2000/svg">
  <rect x="-75" y="-25" width="395" height="500" fill="#0c0c0c"/>

  <!-- Grid 12&Prime; = 60px -->
  <defs>
    <pattern id="g12" width="60" height="60" patternUnits="userSpaceOnUse">
      <path d="M60 0H0v60" fill="none" stroke="#131313" stroke-width="0.5"/>
    </pattern>
  </defs>
  <rect x="0" y="0" width="240" height="400" fill="url(#g12)"/>

  <!-- ── WALLS ── -->
  <!-- Left wall = EXTERIOR (thick) -->
  <line x1="0" y1="0" x2="0" y2="400" stroke="#999" stroke-width="6"/>
  <!-- Exterior hatching (outside left wall) -->
  <g stroke="#333" stroke-width="0.5">
    <line x1="-3" y1="10" x2="-12" y2="20"/>
    <line x1="-3" y1="30" x2="-12" y2="40"/>
    <line x1="-3" y1="50" x2="-12" y2="60"/>
    <line x1="-3" y1="70" x2="-12" y2="80"/>
    <line x1="-3" y1="90" x2="-12" y2="100"/>
    <line x1="-3" y1="110" x2="-12" y2="120"/>
    <line x1="-3" y1="130" x2="-12" y2="140"/>
    <line x1="-3" y1="150" x2="-12" y2="160"/>
    <line x1="-3" y1="170" x2="-12" y2="180"/>
    <line x1="-3" y1="190" x2="-12" y2="200"/>
    <line x1="-3" y1="210" x2="-12" y2="220"/>
    <line x1="-3" y1="230" x2="-12" y2="240"/>
    <line x1="-3" y1="250" x2="-12" y2="260"/>
    <line x1="-3" y1="270" x2="-12" y2="280"/>
    <line x1="-3" y1="290" x2="-12" y2="300"/>
    <line x1="-3" y1="310" x2="-12" y2="320"/>
    <line x1="-3" y1="330" x2="-12" y2="340"/>
    <line x1="-3" y1="350" x2="-12" y2="360"/>
    <line x1="-3" y1="370" x2="-12" y2="380"/>
    <line x1="-3" y1="390" x2="-12" y2="400"/>
  </g>
  <text x="-18" y="200" text-anchor="middle" fill="#777" font-size="8" letter-spacing="1" transform="rotate(-90,-18,200)">EXTERIOR WALL</text>

  <!-- Right wall -->
  <line x1="240" y1="0" x2="240" y2="400" stroke="#555" stroke-width="3"/>
  <!-- Ceiling (flat) -->
  <line x1="0" y1="0" x2="240" y2="0" stroke="#555" stroke-width="3"/>
  <!-- Floor -->
  <line x1="0" y1="400" x2="240" y2="400" stroke="#555" stroke-width="3"/>

  <!-- ── AIR HANDLER ZONE (top third, 60-80&Prime; AFF) ── -->
  <!-- y=0 (80&Prime;) to y=100 (60&Prime;) -->
  <rect x="3" y="3" width="234" height="97" rx="2" fill="#12120c" stroke="#887744" stroke-width="1.5"/>
  <!-- Divider showing duct above, coil below -->
  <line x1="3" y1="45" x2="237" y2="45" stroke="#443322" stroke-width="0.5" stroke-dasharray="3,3"/>
  <!-- Round duct representation (top area) -->
  <ellipse cx="80" cy="24" rx="35" ry="14" fill="none" stroke="#555" stroke-width="1"/>
  <text x="80" y="28" text-anchor="middle" fill="#555" font-size="6">SUPPLY DUCT</text>
  <text x="180" y="20" text-anchor="middle" fill="#887744" font-size="9" font-weight="bold">AIR HANDLER</text>
  <text x="180" y="32" text-anchor="middle" fill="#665533" font-size="7">Ductwork + Plenum</text>
  <!-- Fan coil (lower area of air handler zone) -->
  <text x="120" y="60" text-anchor="middle" fill="#aa8844" font-size="8" font-weight="bold">FAN COIL</text>
  <text x="120" y="72" text-anchor="middle" fill="#776633" font-size="6">Water-to-air coils + blower</text>
  <text x="120" y="84" text-anchor="middle" fill="#665522" font-size="6">Heating supply/return connect below</text>

  <!-- Air handler bottom boundary line -->
  <line x1="0" y1="100" x2="240" y2="100" stroke="#887744" stroke-width="1" stroke-dasharray="6,3"/>
  <text x="122" y="112" text-anchor="middle" fill="#776633" font-size="6">60&Prime; AFF &mdash; AIR HANDLER BOTTOM</text>

  <!-- ── RINNAI RXP199iN ── -->
  <!-- 18.5&Prime;W = 93px, 30&Prime;H = 150px -->
  <!-- Center at 14&Prime; from left: x=70. Bottom 18&Prime; AFF: y=310. Top 48&Prime; AFF: y=160. -->
  <rect x="24" y="160" width="93" height="150" rx="2" fill="#141420" stroke="#5577aa" stroke-width="2"/>
  <!-- Display strip -->
  <rect x="42" y="167" width="55" height="10" rx="1" fill="#0e0e1a" stroke="#334466" stroke-width="0.5"/>
  <circle cx="52" cy="172" r="2" fill="#3366aa" opacity="0.5"/>
  <!-- Labels -->
  <text x="70" y="198" text-anchor="middle" fill="#6688bb" font-size="10" font-weight="bold">RINNAI</text>
  <text x="70" y="212" text-anchor="middle" fill="#6688bb" font-size="10" font-weight="bold">RXP199iN</text>
  <text x="70" y="230" text-anchor="middle" fill="#3d5577" font-size="7">199K BTU</text>
  <text x="70" y="243" text-anchor="middle" fill="#3d5577" font-size="7">11.1 GPM</text>
  <text x="70" y="260" text-anchor="middle" fill="#2d4466" font-size="6">18.5&Prime;W &times; 30&Prime;H</text>
  <text x="70" y="273" text-anchor="middle" fill="#2d4466" font-size="6">&times; 11.4&Prime;D &bull; 58 lbs</text>
  <text x="70" y="290" text-anchor="middle" fill="#2d4466" font-size="6">Condensing</text>

  <!-- MCC-91-2 (right of Rinnai) -->
  <rect x="122" y="175" width="40" height="16" rx="1" fill="#151510" stroke="#886630" stroke-width="0.8"/>
  <text x="142" y="185" text-anchor="middle" fill="#aa8833" font-size="5.5" font-weight="bold">MCC-91-2</text>
  <line x1="117" y1="183" x2="122" y2="183" stroke="#886630" stroke-width="0.5"/>

  <!-- ── PVC VENT ── -->
  <!-- From Rinnai top, goes up then LEFT through exterior wall -->
  <!-- Vertical: (50, 160) up to (50, 130). Horizontal: (50,130) left to wall (0, 130). -->
  <line x1="50" y1="160" x2="50" y2="130" stroke="#888" stroke-width="4" stroke-linecap="round"/>
  <line x1="50" y1="130" x2="0" y2="130" stroke="#888" stroke-width="4" stroke-linecap="round"/>
  <!-- Exit arrow -->
  <polygon points="-5,127 -5,133 -10,130" fill="#888"/>
  <text x="-15" y="125" text-anchor="end" fill="#777" font-size="6">3&Prime; PVC</text>
  <text x="-15" y="134" text-anchor="end" fill="#777" font-size="6">VENT OUT</text>
  <!-- Label on pipe -->
  <text x="30" y="126" text-anchor="middle" fill="#666" font-size="5">exhaust + intake</text>

  <!-- ── GAS LINE ── -->
  <!-- Yellow CSST enters from ceiling on right side, drops to Rinnai -->
  <path d="M185,0 L185,225 L117,225" stroke="#ccaa33" stroke-width="2.5" fill="none" stroke-linecap="round"/>
  <!-- Gas shutoff -->
  <rect x="180" y="80" width="10" height="10" rx="1" fill="#ccaa33" stroke="#aa8822" stroke-width="0.8"/>
  <text x="195" y="88" fill="#aa8822" font-size="6">GAS SHUTOFF</text>
  <text x="195" y="6" fill="#887722" font-size="5">3/4&Prime; CSST from above</text>

  <!-- ── PIPING ROUTES (simplified, see P&ID for details) ── -->
  <!-- Hot out from Rinnai bottom-right: red -->
  <path d="M105,290 L140,290" stroke="#cc4444" stroke-width="2" fill="none"/>
  <!-- Cold in to Rinnai bottom-right: blue -->
  <path d="M140,305 L105,305" stroke="#4488cc" stroke-width="2" fill="none"/>
  <!-- Heating supply UP to air handler: orange -->
  <path d="M155,270 L155,100" stroke="#cc8833" stroke-width="2" fill="none"/>
  <polygon points="152,105 158,105 155,100" fill="#cc8833"/>
  <!-- Heating return DOWN from air handler: purple -->
  <path d="M175,100 L175,270" stroke="#8855aa" stroke-width="2" fill="none"/>
  <polygon points="172,265 178,265 175,270" fill="#8855aa"/>
  <!-- DHW out right -->
  <path d="M200,290 L240,290" stroke="#cc4444" stroke-width="1.5" fill="none" stroke-dasharray="4,2"/>
  <text x="243" y="288" fill="#aa3333" font-size="5">&rarr; DHW</text>
  <!-- Cold supply in from right -->
  <path d="M240,330 L200,330" stroke="#4488cc" stroke-width="1.5" fill="none" stroke-dasharray="4,2"/>
  <text x="243" y="328" fill="#336699" font-size="5">&larr; COLD</text>

  <!-- Manifold area label -->
  <rect x="130" y="255" width="90" height="95" rx="2" fill="none" stroke="#333" stroke-width="0.8" stroke-dasharray="3,3"/>
  <text x="175" y="340" text-anchor="middle" fill="#444" font-size="6">PIPING MANIFOLD</text>
  <text x="175" y="350" text-anchor="middle" fill="#333" font-size="5">See P&amp;ID (Section 2)</text>

  <!-- ── EXPANSION TANK ── -->
  <ellipse cx="195" cy="372" rx="10" ry="14" fill="#111" stroke="#555" stroke-width="1"/>
  <text x="195" y="370" text-anchor="middle" fill="#666" font-size="5">EXP</text>
  <text x="195" y="380" text-anchor="middle" fill="#666" font-size="5">TANK</text>

  <!-- ── CONDENSATE NEUTRALIZER ── -->
  <rect x="35" y="370" width="30" height="12" rx="1" fill="#0c120c" stroke="#44aa66" stroke-width="0.8"/>
  <text x="50" y="378" text-anchor="middle" fill="#44aa66" font-size="4.5">NEUT</text>
  <line x1="50" y1="382" x2="50" y2="393" stroke="#44aa66" stroke-width="0.8"/>
  <text x="70" y="378" fill="#338855" font-size="5">Condensate Neutralizer</text>

  <!-- ── FLOOR DRAIN ── -->
  <circle cx="120" cy="394" r="4" fill="none" stroke="#444" stroke-width="0.8"/>
  <circle cx="120" cy="394" r="1.5" fill="#444"/>

  <!-- ── ELECTRICAL PANEL (right wall, projection) ── -->
  <rect x="222" y="100" width="16" height="90" rx="1" fill="#141414" stroke="#666" stroke-width="1" stroke-dasharray="3,2"/>
  <text x="230" y="150" text-anchor="middle" fill="#666" font-size="5" font-weight="bold" transform="rotate(-90,230,150)">ELEC PANEL</text>
  <text x="230" y="198" text-anchor="middle" fill="#444" font-size="4">(right wall)</text>

  <!-- ═══ DIMENSION LINES ═══ -->
  <!-- Bottom: 48&Prime; width -->
  <line x1="0" y1="420" x2="240" y2="420" stroke="#444" stroke-width="0.5"/>
  <line x1="0" y1="410" x2="0" y2="425" stroke="#333" stroke-width="0.3"/>
  <line x1="240" y1="410" x2="240" y2="425" stroke="#333" stroke-width="0.3"/>
  <text x="120" y="432" text-anchor="middle" fill="#666" font-size="9" font-weight="bold">48&Prime;</text>

  <!-- Right: 80&Prime; height -->
  <line x1="265" y1="0" x2="265" y2="400" stroke="#444" stroke-width="0.5"/>
  <line x1="255" y1="0" x2="270" y2="0" stroke="#333" stroke-width="0.3"/>
  <line x1="255" y1="400" x2="270" y2="400" stroke="#333" stroke-width="0.3"/>
  <text x="275" y="204" fill="#666" font-size="9" font-weight="bold" transform="rotate(90,275,204)">80&Prime;</text>

  <!-- AFF callouts (right side) -->
  <g fill="#444" font-size="6">
    <text x="290" y="4">80&Prime; &mdash; CEILING</text>
    <line x1="242" y1="0" x2="285" y2="0" stroke="#1a1a1a" stroke-width="0.3"/>
    <text x="290" y="104">60&Prime; &mdash; AIR HANDLER BTM</text>
    <line x1="242" y1="100" x2="285" y2="100" stroke="#1a1a1a" stroke-width="0.3"/>
    <text x="290" y="134">54&Prime; &mdash; VENT EXIT</text>
    <line x1="5" y1="130" x2="285" y2="130" stroke="#1a1a1a" stroke-width="0.2" stroke-dasharray="1,5"/>
    <text x="290" y="164">48&Prime; &mdash; RINNAI TOP</text>
    <line x1="118" y1="160" x2="285" y2="160" stroke="#1a1a1a" stroke-width="0.3"/>
    <text x="290" y="314">18&Prime; &mdash; RINNAI BTM</text>
    <line x1="118" y1="310" x2="285" y2="310" stroke="#1a1a1a" stroke-width="0.3"/>
    <text x="290" y="404">0&Prime; &mdash; FLOOR</text>
  </g>

  <!-- Scale bar -->
  <g transform="translate(0,450)">
    <text x="0" y="-4" fill="#444" font-size="7" letter-spacing="1">SCALE (1&Prime; = 5px)</text>
    <rect x="0" y="0" width="60" height="5" fill="#444"/>
    <rect x="60" y="0" width="60" height="5" fill="#222"/>
    <rect x="120" y="0" width="60" height="5" fill="#444"/>
    <text x="0" y="14" fill="#444" font-size="6" text-anchor="middle">0&Prime;</text>
    <text x="60" y="14" fill="#444" font-size="6" text-anchor="middle">12&Prime;</text>
    <text x="120" y="14" fill="#444" font-size="6" text-anchor="middle">24&Prime;</text>
    <text x="180" y="14" fill="#444" font-size="6" text-anchor="middle">36&Prime;</text>
  </g>

</svg>
</div>

<div class="leg">
  <div class="li"><div class="sw" style="background:#cc4444"></div><span>Hot / DHW</span></div>
  <div class="li"><div class="sw" style="background:#4488cc"></div><span>Cold Supply</span></div>
  <div class="li"><div class="sw" style="background:#cc8833"></div><span>Heating Supply (140&ndash;160&deg;F)</span></div>
  <div class="li"><div class="sw" style="background:#8855aa"></div><span>Heating Return</span></div>
  <div class="li"><div class="sw" style="background:#ccaa33"></div><span>Gas (3/4&Prime; CSST)</span></div>
  <div class="li"><div class="sw" style="background:#888"></div><span>PVC Vent</span></div>
  <div class="li"><div class="sw" style="background:#44aa66"></div><span>Condensate</span></div>
</div>

<div class="nb">
  <h4>NOTES</h4>
  <ul>
    <li>Left wall is the <strong>exterior wall</strong>. PVC vent exits here. Verify termination clearances per Rinnai manual.</li>
    <li>Air handler occupies top third of closet (60&Prime; AFF to ceiling). Heating supply/return pipes connect to its underside.</li>
    <li>Rinnai mounted on back wall, left of center. 4.8&Prime; clearance from exterior wall. 12&Prime; clearance below air handler zone.</li>
    <li>Electrical panel is on the <strong>right wall</strong> (perpendicular). Shown as a dotted projection at right edge.</li>
    <li>All pipe runs simplified. See P&amp;ID (Section 2) for valve positions, tees, and connection details.</li>
    <li>Measure actual closet dimensions on site before ordering vent lengths and piping.</li>
  </ul>
</div>
</div>

<!-- ═══════════════════════════════════════════════
     2. PLUMBING P&ID
     Boundary boxes: INSIDE RINNAI vs HYDRONIC SYSTEM
     Everything else = external (your work)
     ═══════════════════════════════════════════════ -->
<div class="sec">
<div class="sec-t">2. PLUMBING SCHEMATIC (P&amp;ID)</div>
<div class="sc">Logical connections, not physical layout. Dashed boundaries show what is factory-installed inside each unit vs external plumbing you install.</div>
<div class="box">
<svg viewBox="0 0 960 500" width="1400" height="729" xmlns="http://www.w3.org/2000/svg">
  <rect width="960" height="500" fill="#0c0c0c"/>

  <!-- ═══ BOUNDARY: INSIDE RINNAI ═══ -->
  <rect x="250" y="20" width="380" height="140" rx="4" fill="#0c0c16" stroke="#5577aa" stroke-width="2.5" stroke-dasharray="10,5"/>
  <text x="440" y="15" text-anchor="middle" fill="#5577aa" font-size="10" font-weight="bold" letter-spacing="1">INSIDE RINNAI RXP199iN (factory installed)</text>

  <!-- Internal components - Row 1 -->
  <rect x="270" y="40" width="70" height="30" rx="2" fill="#14120c" stroke="#aa8822" stroke-width="0.8"/>
  <text x="305" y="58" text-anchor="middle" fill="#ccaa33" font-size="7" font-weight="bold">GAS VALVE</text>

  <rect x="355" y="40" width="120" height="30" rx="2" fill="#160c0c" stroke="#993333" stroke-width="0.8"/>
  <text x="415" y="53" text-anchor="middle" fill="#cc4444" font-size="8" font-weight="bold">HEAT EXCHANGER</text>
  <text x="415" y="64" text-anchor="middle" fill="#883333" font-size="5">199K BTU condensing</text>

  <rect x="490" y="40" width="60" height="30" rx="2" fill="#0c1414" stroke="#228877" stroke-width="0.8"/>
  <text x="520" y="58" text-anchor="middle" fill="#33aa88" font-size="7" font-weight="bold">FLOW SENS</text>

  <rect x="565" y="40" width="50" height="30" rx="2" fill="#0c0c14" stroke="#446688" stroke-width="0.8"/>
  <text x="590" y="58" text-anchor="middle" fill="#5588aa" font-size="7" font-weight="bold">TEMP</text>

  <!-- Internal components - Row 2 -->
  <rect x="270" y="90" width="80" height="28" rx="2" fill="#0c0c14" stroke="#446688" stroke-width="0.8"/>
  <text x="310" y="107" text-anchor="middle" fill="#5588aa" font-size="7" font-weight="bold">CONTROL PCB</text>

  <rect x="365" y="90" width="90" height="28" rx="2" fill="#0c0c14" stroke="#446688" stroke-width="0.8"/>
  <text x="410" y="102" text-anchor="middle" fill="#5588aa" font-size="6" font-weight="bold">RECIRC PUMP</text>
  <text x="410" y="113" text-anchor="middle" fill="#335566" font-size="5">(DHW only, not heating)</text>

  <rect x="470" y="90" width="100" height="28" rx="2" fill="#0c1410" stroke="#228855" stroke-width="0.8"/>
  <text x="520" y="102" text-anchor="middle" fill="#33aa66" font-size="6" font-weight="bold">DEMAND TERMINALS</text>
  <text x="520" y="113" text-anchor="middle" fill="#226644" font-size="5">S1/S2 dry contact input</text>

  <!-- MCC-91-2 (external accessory, connected to PCB) -->
  <rect x="580" y="95" width="42" height="18" rx="1" fill="#14120c" stroke="#886630" stroke-width="0.8"/>
  <text x="601" y="107" text-anchor="middle" fill="#aa8833" font-size="5.5" font-weight="bold">MCC-91-2</text>
  <text x="640" y="107" fill="#775522" font-size="5">160&deg;F unlock</text>

  <!-- ═══ MAIN FLOW LINE (y=200) ═══ -->
  <!-- Cold main enters left -->
  <text x="15" y="197" fill="#4488cc" font-size="8" font-weight="bold">COLD</text>
  <text x="15" y="208" fill="#336699" font-size="6">Municipal</text>
  <path d="M55,200 L250,200" stroke="#4488cc" stroke-width="3" fill="none"/>

  <!-- V1 isolation valve -->
  <rect x="85" y="192" width="16" height="16" rx="2" fill="#2a5080" stroke="#4488cc" stroke-width="1"/>
  <text x="93" y="203" text-anchor="middle" fill="#fff" font-size="6" font-weight="bold">V1</text>
  <text x="93" y="218" text-anchor="middle" fill="#336699" font-size="5">Isolation</text>

  <!-- Drain valve -->
  <line x1="130" y1="200" x2="130" y2="225" stroke="#4488cc" stroke-width="1.5"/>
  <rect x="123" y="225" width="14" height="10" rx="1" fill="#1a3050" stroke="#4488cc" stroke-width="0.5"/>
  <text x="130" y="233" text-anchor="middle" fill="#4488cc" font-size="4.5">DV</text>
  <text x="145" y="232" fill="#336699" font-size="5">Drain</text>

  <!-- T1: Cold tee -->
  <circle cx="200" cy="200" r="5" fill="#2a5080" stroke="#4488cc" stroke-width="1"/>
  <text x="200" y="203" text-anchor="middle" fill="#fff" font-size="5" font-weight="bold">T1</text>

  <!-- Cold enters Rinnai boundary -->
  <text x="245" y="214" fill="#336699" font-size="6">COLD IN &rarr;</text>

  <!-- Hot exits Rinnai boundary -->
  <text x="635" y="214" fill="#993333" font-size="6">&rarr; HOT OUT</text>

  <!-- Hot line continues right -->
  <path d="M630,200 L780,200" stroke="#cc4444" stroke-width="3" fill="none"/>

  <!-- V2 isolation valve -->
  <rect x="655" y="192" width="16" height="16" rx="2" fill="#802a2a" stroke="#cc4444" stroke-width="1"/>
  <text x="663" y="203" text-anchor="middle" fill="#fff" font-size="6" font-weight="bold">V2</text>
  <text x="663" y="218" text-anchor="middle" fill="#993333" font-size="5">Isolation</text>

  <!-- Temperature label -->
  <rect x="690" y="188" width="50" height="12" rx="1" fill="#200c0c" stroke="none"/>
  <text x="715" y="197" text-anchor="middle" fill="#cc4444" font-size="6" font-weight="bold">140&ndash;160&deg;F</text>

  <!-- T2: Hot tee -->
  <circle cx="780" cy="200" r="5" fill="#802a2a" stroke="#cc4444" stroke-width="1"/>
  <text x="780" y="203" text-anchor="middle" fill="#fff" font-size="5" font-weight="bold">T2</text>

  <!-- ═══ DHW PATH: T2 up to TMV ═══ -->
  <path d="M780,195 L780,130" stroke="#cc4444" stroke-width="2.5" fill="none"/>

  <!-- TMV -->
  <circle cx="780" cy="110" r="14" fill="#1a0e0e" stroke="#cc4444" stroke-width="1.5"/>
  <text x="780" y="108" text-anchor="middle" fill="#cc4444" font-size="7" font-weight="bold">TMV</text>
  <text x="780" y="118" text-anchor="middle" fill="#882222" font-size="5">120&deg;F</text>
  <text x="810" y="100" fill="#993333" font-size="6">Thermostatic</text>
  <text x="810" y="110" fill="#993333" font-size="6">Mixing Valve</text>

  <!-- Cold blend to TMV -->
  <path d="M200,195 L200,110 L766,110" stroke="#4488cc" stroke-width="1.5" fill="none" stroke-dasharray="4,3"/>
  <text x="480" y="105" text-anchor="middle" fill="#2a5080" font-size="5">Cold blend for TMV</text>

  <!-- DHW out -->
  <path d="M794,110 L930,110" stroke="#cc4444" stroke-width="2.5" fill="none"/>
  <text x="930" y="105" text-anchor="end" fill="#cc4444" font-size="8" font-weight="bold">&rarr; DHW</text>
  <text x="930" y="118" text-anchor="end" fill="#993333" font-size="6">To Fixtures (120&deg;F)</text>

  <!-- ═══ HEATING LOOP: T2 down to Zone Valve to Hydronic ═══ -->
  <path d="M780,205 L780,360" stroke="#cc8833" stroke-width="2.5" fill="none"/>

  <!-- Zone valve -->
  <rect x="760" y="270" width="40" height="30" rx="2" fill="#1a1408" stroke="#cc8833" stroke-width="1.5"/>
  <text x="780" y="286" text-anchor="middle" fill="#cc8833" font-size="7" font-weight="bold">ZV</text>
  <text x="780" y="295" text-anchor="middle" fill="#886622" font-size="5">V8043E</text>
  <text x="810" y="283" fill="#886622" font-size="5">Zone Valve</text>
  <text x="810" y="293" fill="#775522" font-size="5">24V + end sw</text>

  <!-- Temperature on supply -->
  <rect x="755" y="320" width="50" height="12" rx="1" fill="#1a1008" stroke="none"/>
  <text x="780" y="329" text-anchor="middle" fill="#cc8833" font-size="6" font-weight="bold">140&ndash;160&deg;F</text>

  <!-- Supply enters hydronic boundary -->
  <path d="M780,360 L660,360" stroke="#cc8833" stroke-width="2.5" fill="none"/>
  <polygon points="665,357 665,363 660,360" fill="#cc8833"/>

  <!-- ═══ BOUNDARY: HYDRONIC SYSTEM ═══ -->
  <rect x="300" y="330" width="350" height="140" rx="4" fill="#14120a" stroke="#aa7733" stroke-width="2.5" stroke-dasharray="10,5"/>
  <text x="475" y="325" text-anchor="middle" fill="#aa7733" font-size="10" font-weight="bold" letter-spacing="1">HYDRONIC SYSTEM (air handler in closet)</text>

  <!-- Fan coil -->
  <rect x="430" y="355" width="130" height="50" rx="2" fill="#1a1a0e" stroke="#997733" stroke-width="1"/>
  <text x="495" y="375" text-anchor="middle" fill="#ccaa44" font-size="8" font-weight="bold">FAN COIL</text>
  <text x="495" y="388" text-anchor="middle" fill="#886633" font-size="6">Water-to-air heat exchanger</text>
  <text x="495" y="399" text-anchor="middle" fill="#775522" font-size="5">Copper coils in sheet metal</text>

  <!-- Aquastat -->
  <rect x="430" y="420" width="65" height="24" rx="2" fill="#14120a" stroke="#cc8833" stroke-width="0.8"/>
  <text x="463" y="434" text-anchor="middle" fill="#cc8833" font-size="6" font-weight="bold">AQUASTAT</text>
  <text x="463" y="443" text-anchor="middle" fill="#886622" font-size="4.5">110&deg;F trigger</text>

  <!-- Blower -->
  <rect x="510" y="420" width="55" height="24" rx="2" fill="#14140e" stroke="#997733" stroke-width="0.8"/>
  <text x="538" y="434" text-anchor="middle" fill="#ccaa44" font-size="6" font-weight="bold">BLOWER</text>
  <text x="538" y="443" text-anchor="middle" fill="#886633" font-size="4.5">Fan motor</text>

  <!-- Ductwork arrow -->
  <text x="580" y="434" fill="#666" font-size="6">&rarr; Ductwork &rarr; Living Space</text>

  <!-- Heating supply into fan coil -->
  <path d="M650,360 L560,360" stroke="#cc8833" stroke-width="2" fill="none"/>
  <text x="620" y="354" fill="#886622" font-size="5">supply in &rarr;</text>

  <!-- Heating return from fan coil -->
  <path d="M430,380 L310,380" stroke="#8855aa" stroke-width="2.5" fill="none"/>
  <text x="380" y="374" fill="#664488" font-size="5">&larr; return out</text>

  <!-- Return temperature -->
  <rect x="340" y="385" width="50" height="12" rx="1" fill="#100a14" stroke="none"/>
  <text x="365" y="394" text-anchor="middle" fill="#8855aa" font-size="6" font-weight="bold">90&ndash;110&deg;F</text>

  <!-- ═══ RETURN PATH: Hydronic out to CP, CV, back to T1 ═══ -->
  <path d="M310,380 L200,380 L200,205" stroke="#8855aa" stroke-width="2.5" fill="none"/>
  <polygon points="197,210 203,210 200,205" fill="#8855aa"/>

  <!-- Circ pump -->
  <circle cx="260" cy="380" r="12" fill="#100a14" stroke="#8855aa" stroke-width="1.5"/>
  <text x="260" y="378" text-anchor="middle" fill="#8855aa" font-size="6" font-weight="bold">CIRC</text>
  <text x="260" y="388" text-anchor="middle" fill="#8855aa" font-size="6" font-weight="bold">PUMP</text>
  <text x="260" y="403" text-anchor="middle" fill="#664488" font-size="5">Taco 007e / existing</text>

  <!-- Check valve -->
  <polygon points="225,375 235,380 225,385" fill="none" stroke="#8855aa" stroke-width="1.2"/>
  <text x="230" y="370" text-anchor="middle" fill="#664488" font-size="5">CV</text>

  <!-- Expansion tank -->
  <ellipse cx="260" cy="430" rx="12" ry="18" fill="#0e0e0e" stroke="#555" stroke-width="1"/>
  <text x="260" y="428" text-anchor="middle" fill="#777" font-size="5" font-weight="bold">EXP</text>
  <text x="260" y="438" text-anchor="middle" fill="#777" font-size="5" font-weight="bold">TANK</text>
  <line x1="260" y1="412" x2="260" y2="392" stroke="#555" stroke-width="0.8"/>

  <!-- Gas supply into Rinnai -->
  <path d="M180,30 L250,30" stroke="#ccaa33" stroke-width="2.5" fill="none"/>
  <text x="130" y="28" fill="#aa8822" font-size="7" font-weight="bold">GAS MAIN &rarr;</text>
  <text x="130" y="40" fill="#887722" font-size="5">3/4&Prime; CSST</text>
  <!-- Gas shutoff -->
  <rect x="215" y="22" width="16" height="16" rx="2" fill="#ccaa33" stroke="#aa8822" stroke-width="0.8"/>
  <text x="223" y="33" text-anchor="middle" fill="#fff" font-size="5" font-weight="bold">GS</text>
  <text x="223" y="48" text-anchor="middle" fill="#887722" font-size="5">Shutoff</text>

  <!-- Condensate out of Rinnai -->
  <path d="M440,160 L440,180 L440,195" stroke="#44aa66" stroke-width="1.2" fill="none"/>
  <text x="455" y="180" fill="#338855" font-size="5">Condensate &rarr; Neutralizer &rarr; Floor Drain</text>

  <!-- Flow arrows -->
  <polygon points="235,197 235,203 240,200" fill="#4488cc"/>
  <polygon points="635,197 635,203 640,200" fill="#cc4444"/>

</svg>
</div>

<div class="leg">
  <div class="li"><div class="sw" style="background:#cc4444"></div><span>Hot (140&ndash;160&deg;F from Rinnai)</span></div>
  <div class="li"><div class="sw" style="background:#4488cc"></div><span>Cold Supply</span></div>
  <div class="li"><div class="sw" style="background:#cc8833"></div><span>Heating Supply</span></div>
  <div class="li"><div class="sw" style="background:#8855aa"></div><span>Heating Return</span></div>
  <div class="li"><div class="sw" style="background:#ccaa33"></div><span>Gas</span></div>
  <div class="li"><div class="sw" style="background:#44aa66"></div><span>Condensate</span></div>
  <div class="li"><span style="border:2px dashed #5577aa; width:18px; height:12px; display:block; border-radius:2px;"></span><span>Inside Rinnai (factory)</span></div>
  <div class="li"><span style="border:2px dashed #aa7733; width:18px; height:12px; display:block; border-radius:2px;"></span><span>Hydronic system (in closet)</span></div>
</div>

<div class="nb">
  <h4>P&amp;ID NOTES</h4>
  <ul>
    <li><strong>Open loop:</strong> Potable water flows through fan coil and back. No glycol. Legal per CSA B149.1 and Rinnai TB-043.</li>
    <li><strong>TMV:</strong> Rinnai fires at 140&ndash;160&deg;F for heating. TMV blends hot + cold to deliver 120&deg;F max to fixtures.</li>
    <li><strong>Zone valve:</strong> Opens on heat call, allowing hot water into heating loop. When closed, all output goes to DHW.</li>
    <li><strong>Circ pump:</strong> On return side. Pushes water through the loop. Controlled by zone valve end switch via relay.</li>
    <li><strong>Check valve:</strong> Prevents hot water backflow into cold supply when circ pump is off.</li>
    <li><strong>Built-in recirc pump:</strong> The RXP199iN recirc pump is for DHW recirculation only. You still need the external circ pump for heating.</li>
    <li><strong>Expansion tank:</strong> On heating loop. 2 gal, pre-charged to system pressure.</li>
    <li><strong>Oxygen-barrier PEX:</strong> Required for heating loop piping to prevent corrosion in fan coil.</li>
  </ul>
</div>
</div>

<!-- ═══════════════════════════════════════════════
     3. ELECTRICAL / CONTROL BLOCK DIAGRAM
     Signal chain from thermostat to warm air
     ═══════════════════════════════════════════════ -->
<div class="sec">
<div class="sec-t">3. ELECTRICAL / CONTROL DIAGRAM</div>
<div class="sc">Block diagram. Dashed boundaries = subsystems. Numbered sequence shows heat-call chain from thermostat to warm air.</div>
<div class="box">
<svg viewBox="0 0 960 620" width="1400" height="904" xmlns="http://www.w3.org/2000/svg">
  <rect width="960" height="620" fill="#0c0c0c"/>

  <!-- ═══ ELECTRICAL PANEL ═══ -->
  <rect x="240" y="15" width="350" height="55" rx="3" fill="#160c0c" stroke="#cc4444" stroke-width="2"/>
  <text x="415" y="35" text-anchor="middle" fill="#cc4444" font-size="10" font-weight="bold">ELECTRICAL PANEL &mdash; 120V / 15A / GFCI</text>
  <text x="300" y="55" fill="#993333" font-size="6">CKT 1: Rinnai (120V, 3A)</text>
  <text x="445" y="55" fill="#993333" font-size="6">CKT 2: 24V Transformer</text>
  <text x="555" y="55" fill="#993333" font-size="6">CKT 3: Aux 120V</text>

  <!-- Power lines down from panel -->
  <!-- 120V to Rinnai -->
  <path d="M300,70 L300,120" stroke="#cc4444" stroke-width="2"/>
  <text x="310" y="100" fill="#993333" font-size="6">120V</text>
  <!-- 120V to transformer -->
  <path d="M470,70 L470,120" stroke="#cc4444" stroke-width="2"/>
  <text x="480" y="100" fill="#993333" font-size="6">120V</text>
  <!-- 120V aux (for circ pump, blower via switching) -->
  <path d="M570,70 L570,120 L570,470" stroke="#cc4444" stroke-width="1.5"/>
  <text x="578" y="300" fill="#882222" font-size="5" transform="rotate(90,578,300)">120V SWITCHED (via relay + aquastat)</text>

  <!-- ═══ BOUNDARY: INSIDE RINNAI ═══ -->
  <rect x="30" y="115" width="300" height="200" rx="4" fill="#0c0c16" stroke="#5577aa" stroke-width="2.5" stroke-dasharray="10,5"/>
  <text x="180" y="133" text-anchor="middle" fill="#5577aa" font-size="9" font-weight="bold" letter-spacing="1">INSIDE RINNAI RXP199iN</text>

  <rect x="50" y="145" width="120" height="30" rx="2" fill="#0e0e18" stroke="#446688" stroke-width="0.8"/>
  <text x="110" y="163" text-anchor="middle" fill="#5588aa" font-size="7" font-weight="bold">CONTROL PCB</text>

  <rect x="190" y="145" width="120" height="30" rx="2" fill="#14120c" stroke="#aa8822" stroke-width="0.8"/>
  <text x="250" y="158" text-anchor="middle" fill="#ccaa33" font-size="6" font-weight="bold">GAS VALVE</text>
  <text x="250" y="170" text-anchor="middle" fill="#887722" font-size="5">+ Igniter</text>

  <rect x="50" y="190" width="80" height="28" rx="2" fill="#0c1414" stroke="#228877" stroke-width="0.8"/>
  <text x="90" y="207" text-anchor="middle" fill="#33aa88" font-size="7" font-weight="bold">FLOW SENS</text>

  <rect x="145" y="190" width="80" height="28" rx="2" fill="#0e0e18" stroke="#446688" stroke-width="0.8"/>
  <text x="185" y="202" text-anchor="middle" fill="#5588aa" font-size="6" font-weight="bold">RECIRC PUMP</text>
  <text x="185" y="213" text-anchor="middle" fill="#335566" font-size="5">(DHW only)</text>

  <!-- Demand terminals (key connection point) -->
  <rect x="50" y="235" width="260" height="35" rx="2" fill="#0c1410" stroke="#33aa66" stroke-width="1.5"/>
  <text x="180" y="252" text-anchor="middle" fill="#33aa66" font-size="8" font-weight="bold">HEATING DEMAND TERMINALS &mdash; S1 / S2</text>
  <text x="180" y="264" text-anchor="middle" fill="#226644" font-size="6">Dry contact input. Short S1&ndash;S2 = fire at set temp for heating.</text>

  <!-- 120V enters Rinnai -->
  <path d="M300,120 L300,145" stroke="#cc4444" stroke-width="1.5"/>

  <!-- ═══ 24V TRANSFORMER ═══ -->
  <rect x="420" y="120" width="100" height="40" rx="3" fill="#14120c" stroke="#cc8833" stroke-width="2"/>
  <text x="470" y="140" text-anchor="middle" fill="#cc8833" font-size="8" font-weight="bold">24V XFMR</text>
  <text x="470" y="152" text-anchor="middle" fill="#886622" font-size="6">120V &rarr; 24V AC</text>

  <!-- ═══ BOUNDARY: 24V CONTROL LOOP ═══ -->
  <rect x="380" y="175" width="260" height="200" rx="4" fill="#14120a" stroke="#cc8833" stroke-width="2.5" stroke-dasharray="10,5"/>
  <text x="510" y="192" text-anchor="middle" fill="#cc8833" font-size="9" font-weight="bold" letter-spacing="1">24V CONTROL LOOP</text>

  <!-- 24V wires down from transformer -->
  <path d="M450,160 L450,210" stroke="#cc8833" stroke-width="1.5"/>
  <path d="M490,160 L490,210" stroke="#4488cc" stroke-width="1.5"/>
  <text x="440" y="200" fill="#886622" font-size="5" text-anchor="end">R (24V)</text>
  <text x="500" y="200" fill="#336699" font-size="5">C (common)</text>

  <!-- Nest thermostat -->
  <rect x="400" y="210" width="150" height="55" rx="3" fill="#141414" stroke="#bbb" stroke-width="1.5"/>
  <text x="475" y="228" text-anchor="middle" fill="#eee" font-size="8" font-weight="bold">NEST THERMOSTAT</text>
  <text x="475" y="242" text-anchor="middle" fill="#888" font-size="6">Mode: &ldquo;Boiler&rdquo; (NOT Forced Air)</text>
  <line x1="410" y1="248" x2="540" y2="248" stroke="#333" stroke-width="0.3"/>
  <text x="420" y="260" fill="#cc8833" font-size="6" font-weight="bold">R</text>
  <text x="470" y="260" fill="#33aa88" font-size="6" font-weight="bold">W</text>
  <text x="520" y="260" fill="#4488cc" font-size="6" font-weight="bold">C</text>
  <text x="420" y="260" fill="#886622" font-size="4" dy="8">24V hot</text>
  <text x="470" y="260" fill="#226644" font-size="4" dy="8">heat call</text>
  <text x="520" y="260" fill="#336699" font-size="4" dy="8">common</text>

  <!-- W wire from Nest to Zone Valve -->
  <path d="M470,265 L470,295 L510,295 L510,310" stroke="#33aa66" stroke-width="2"/>
  <text x="495" y="290" fill="#226644" font-size="5" text-anchor="end">W closes on demand</text>

  <!-- Zone valve -->
  <rect x="450" y="310" width="130" height="50" rx="3" fill="#1a1408" stroke="#cc8833" stroke-width="1.5"/>
  <text x="515" y="328" text-anchor="middle" fill="#cc8833" font-size="8" font-weight="bold">ZONE VALVE (V8043E)</text>
  <line x1="460" y1="336" x2="570" y2="336" stroke="#332" stroke-width="0.3"/>
  <text x="480" y="348" text-anchor="middle" fill="#886622" font-size="6">COIL 24V</text>
  <text x="550" y="348" text-anchor="middle" fill="#33aa66" font-size="6">END SWITCH</text>
  <text x="550" y="358" text-anchor="middle" fill="#226644" font-size="5">closes when open</text>

  <!-- ═══ END SWITCH OUTPUTS ═══ -->

  <!-- Output 1: Dry contact to Rinnai S1/S2 -->
  <path d="M480,360 L480,400 L180,400 L180,270" stroke="#33aa66" stroke-width="2" stroke-dasharray="6,3"/>
  <text x="340" y="395" text-anchor="middle" fill="#33aa66" font-size="7" font-weight="bold">SIGNAL 1: DRY CONTACT &rarr; S1/S2</text>
  <text x="340" y="406" text-anchor="middle" fill="#226644" font-size="5">End switch shorts demand terminals &rarr; Rinnai fires at 140&ndash;160&deg;F</text>

  <!-- Output 2: Powers relay coil for circ pump -->
  <path d="M550,360 L550,400 L550,440" stroke="#cc8833" stroke-width="2"/>
  <text x="555" y="420" fill="#886622" font-size="5">end sw &rarr; relay coil</text>

  <!-- ═══ BOUNDARY: HYDRONIC CONTROLS ═══ -->
  <rect x="380" y="440" width="350" height="150" rx="4" fill="#14120a" stroke="#aa7733" stroke-width="2.5" stroke-dasharray="10,5"/>
  <text x="555" y="458" text-anchor="middle" fill="#aa7733" font-size="9" font-weight="bold" letter-spacing="1">HYDRONIC CONTROLS (120V switched)</text>

  <!-- Relay -->
  <rect x="520" y="470" width="60" height="24" rx="2" fill="#141414" stroke="#888" stroke-width="1"/>
  <text x="550" y="485" text-anchor="middle" fill="#aaa" font-size="6" font-weight="bold">RELAY (DPDT)</text>
  <path d="M550,440 L550,470" stroke="#cc8833" stroke-width="1"/>

  <!-- Circ pump (powered by relay) -->
  <rect x="400" y="505" width="100" height="35" rx="2" fill="#100a14" stroke="#8855aa" stroke-width="1.5"/>
  <text x="450" y="522" text-anchor="middle" fill="#8855aa" font-size="7" font-weight="bold">CIRC PUMP</text>
  <text x="450" y="535" text-anchor="middle" fill="#664488" font-size="5">120V via relay. Taco 007e / existing.</text>
  <path d="M520,494 L450,505" stroke="#cc4444" stroke-width="1"/>

  <!-- Aquastat -->
  <rect x="520" y="505" width="90" height="35" rx="2" fill="#14120a" stroke="#cc8833" stroke-width="1.5"/>
  <text x="565" y="522" text-anchor="middle" fill="#cc8833" font-size="7" font-weight="bold">AQUASTAT</text>
  <text x="565" y="535" text-anchor="middle" fill="#886622" font-size="5">110&deg;F on supply pipe. Delays blower.</text>

  <!-- Blower -->
  <rect x="630" y="505" width="80" height="35" rx="2" fill="#14140e" stroke="#997733" stroke-width="1.5"/>
  <text x="670" y="522" text-anchor="middle" fill="#ccaa44" font-size="7" font-weight="bold">BLOWER</text>
  <text x="670" y="535" text-anchor="middle" fill="#886633" font-size="5">Fan motor. 120V via aquastat.</text>

  <!-- Aquastat &rarr; Blower -->
  <path d="M610,520 L630,520" stroke="#cc8833" stroke-width="2"/>
  <text x="620" y="515" text-anchor="middle" fill="#886622" font-size="5">&ge;110&deg;F</text>

  <!-- Blower output -->
  <text x="670" y="555" text-anchor="middle" fill="#886633" font-size="6">&darr; WARM AIR &rarr; Ductwork &rarr; Living Space</text>

  <!-- 120V aux to circ pump area -->
  <path d="M570,470 L570,494 L580,494" stroke="#cc4444" stroke-width="1"/>

  <!-- ═══ HEAT CALL SEQUENCE (sidebar) ═══ -->
  <rect x="760" y="90" width="185" height="380" rx="3" fill="#0e0e0e" stroke="#2a2a2a" stroke-width="1"/>
  <text x="852" y="112" text-anchor="middle" fill="#eee" font-size="8" font-weight="bold" letter-spacing="1">HEAT CALL SEQUENCE</text>
  <line x1="770" y1="120" x2="935" y2="120" stroke="#1a1a1a" stroke-width="0.5"/>

  <g font-size="7">
    <text x="775" y="140" fill="#cc8833" font-weight="bold">1</text>
    <text x="790" y="140" fill="#888">Temp drops below setpoint</text>

    <text x="775" y="162" fill="#cc8833" font-weight="bold">2</text>
    <text x="790" y="162" fill="#888">Nest closes R&ndash;W (24V)</text>

    <text x="775" y="184" fill="#cc8833" font-weight="bold">3</text>
    <text x="790" y="184" fill="#888">Zone valve coil energizes</text>

    <text x="775" y="206" fill="#cc8833" font-weight="bold">4</text>
    <text x="790" y="206" fill="#888">Valve opens (~30 sec)</text>

    <text x="775" y="228" fill="#cc8833" font-weight="bold">5</text>
    <text x="790" y="228" fill="#888">End switch closes</text>

    <text x="775" y="254" fill="#cc8833" font-weight="bold">6a</text>
    <text x="795" y="254" fill="#33aa66">S1/S2 shorts &rarr; Rinnai fires</text>
    <text x="795" y="266" fill="#226644" font-size="5">Heats to 140&ndash;160&deg;F</text>

    <text x="775" y="288" fill="#cc8833" font-weight="bold">6b</text>
    <text x="795" y="288" fill="#8855aa">Relay &rarr; Circ pump ON</text>
    <text x="795" y="300" fill="#664488" font-size="5">Water flows to fan coil</text>

    <text x="775" y="322" fill="#cc8833" font-weight="bold">7</text>
    <text x="790" y="322" fill="#888">Water heats fan coil</text>

    <text x="775" y="344" fill="#cc8833" font-weight="bold">8</text>
    <text x="790" y="344" fill="#cc8833">Aquastat senses &ge;110&deg;F</text>

    <text x="775" y="366" fill="#cc8833" font-weight="bold">9</text>
    <text x="790" y="366" fill="#ccaa44">Blower starts &rarr; warm air</text>

    <text x="775" y="392" fill="#cc8833" font-weight="bold">10</text>
    <text x="790" y="392" fill="#888">Temp reaches setpoint</text>
    <text x="790" y="404" fill="#666" font-size="5">Nest opens R&ndash;W &rarr; all stops</text>

    <text x="775" y="432" fill="#cc8833" font-weight="bold">!</text>
    <text x="790" y="432" fill="#666">G wire NOT connected.</text>
    <text x="790" y="444" fill="#666" font-size="5">Blower controlled by aquastat only.</text>
    <text x="790" y="456" fill="#666" font-size="5">Nest set to &ldquo;Boiler&rdquo; mode.</text>
  </g>

</svg>
</div>

<div class="leg">
  <div class="li"><div class="sw" style="background:#cc4444"></div><span>120V AC Power</span></div>
  <div class="li"><div class="sw" style="background:#cc8833"></div><span>24V AC (Class 2)</span></div>
  <div class="li"><div class="sw" style="background:#33aa66; height:2px; border-top:2px dashed #33aa66; background:none;"></div><span>Signal / Dry Contact</span></div>
  <div class="li"><span style="border:2px dashed #5577aa; width:18px; height:12px; display:block; border-radius:2px;"></span><span>Inside Rinnai</span></div>
  <div class="li"><span style="border:2px dashed #cc8833; width:18px; height:12px; display:block; border-radius:2px;"></span><span>24V Control Loop</span></div>
  <div class="li"><span style="border:2px dashed #aa7733; width:18px; height:12px; display:block; border-radius:2px;"></span><span>Hydronic Controls</span></div>
</div>

<div class="nb">
  <h4>ELECTRICAL NOTES</h4>
  <ul>
    <li><strong>Nest "Boiler" mode:</strong> Must be set in Nest settings. Prevents Nest from controlling blower via G wire independently.</li>
    <li><strong>G wire:</strong> NOT connected. Blower controlled by aquastat, not thermostat.</li>
    <li><strong>Nest power:</strong> If only R and W wires exist, use Nest Power Connector or run a C wire from the 24V transformer.</li>
    <li><strong>Zone valve end switch:</strong> Single-pole. Directly shorts Rinnai S1/S2 (dry contact, no voltage needed). For circ pump, use DPDT relay: end switch energizes 24V coil, relay contacts switch 120V to circ pump.</li>
    <li><strong>Aquastat delays blower:</strong> Without it, blower starts immediately and blows cold air for 30&ndash;60 seconds. Aquastat waits until supply water &ge;110&deg;F.</li>
    <li><strong>MCC-91-2:</strong> Plugs into Rinnai PCB. Unlocks 160&deg;F output. Required for hydronic performance (stock max is 140&deg;F).</li>
    <li><strong>All 120V circuits GFCI protected</strong> per Ontario code for utility closet locations.</li>
  </ul>
</div>
</div>

<!-- ═══════════════════════════════════════════════
     4. COMPONENT SPECS + VALVE SCHEDULE
     ═══════════════════════════════════════════════ -->
<div class="sec">
<div class="sec-t">4. COMPONENT SPECIFICATIONS</div>
<div class="sg">
  <div class="sc2">
    <h4>RINNAI RXP199iN</h4>
    <table><tr><td>BTU</td><td>199,000</td></tr><tr><td>Flow Rate</td><td>11.1 GPM</td></tr><tr><td>UEF</td><td>0.96 (condensing)</td></tr><tr><td>Dimensions</td><td>18.5&Prime;W &times; 30&Prime;H &times; 11.4&Prime;D</td></tr><tr><td>Weight</td><td>58 lbs</td></tr><tr><td>Venting</td><td>Concentric PVC (3&Prime;)</td></tr><tr><td>Max Temp (stock)</td><td>140&deg;F</td></tr><tr><td>Max Temp (MCC-91-2)</td><td>160&deg;F</td></tr><tr><td>Electrical</td><td>120V / 3A</td></tr><tr><td>Built-in Recirc</td><td>Yes (DHW only)</td></tr><tr><td>Price</td><td>$2,100 (secondhand, w/ receipt + warranty)</td></tr></table>
  </div>
  <div class="sc2">
    <h4>ZONE VALVE</h4>
    <table><tr><td>Model</td><td>Honeywell V8043E</td></tr><tr><td>Size</td><td>3/4&Prime; sweat</td></tr><tr><td>Voltage</td><td>24V AC</td></tr><tr><td>End Switch</td><td>SPST (dry contact)</td></tr><tr><td>Open Time</td><td>~30 seconds</td></tr></table>
  </div>
  <div class="sc2">
    <h4>TMV</h4>
    <table><tr><td>Type</td><td>3/4&Prime; thermostatic</td></tr><tr><td>Set Point</td><td>120&deg;F output</td></tr><tr><td>Inputs</td><td>Hot (140&ndash;160&deg;F) + Cold</td></tr><tr><td>Location</td><td>On hot outlet before DHW tee</td></tr></table>
  </div>
  <div class="sc2">
    <h4>CIRC PUMP</h4>
    <table><tr><td>Model</td><td>Taco 007e or existing</td></tr><tr><td>Voltage</td><td>120V</td></tr><tr><td>Location</td><td>Heating return line</td></tr><tr><td>Control</td><td>Zone valve end switch via relay</td></tr></table>
  </div>
  <div class="sc2">
    <h4>AQUASTAT</h4>
    <table><tr><td>Model</td><td>Honeywell L4006A or equiv.</td></tr><tr><td>Set Point</td><td>110&deg;F (adjustable)</td></tr><tr><td>Location</td><td>Strapped to fan coil supply pipe</td></tr><tr><td>Function</td><td>Delays blower until water is hot</td></tr></table>
  </div>
  <div class="sc2">
    <h4>NEST THERMOSTAT</h4>
    <table><tr><td>Mode</td><td>Boiler (NOT Forced Air)</td></tr><tr><td>Wires</td><td>R (24V), W (heat), C (common)</td></tr><tr><td>G Wire</td><td>NOT connected</td></tr><tr><td>Power</td><td>Nest Power Connector or C wire</td></tr></table>
  </div>
  <div class="sc2">
    <h4>OTHER COMPONENTS</h4>
    <table><tr><td>MCC-91-2</td><td>160&deg;F unlock controller</td></tr><tr><td>Expansion Tank</td><td>2 gal, pre-charged</td></tr><tr><td>Check Valve</td><td>3/4&Prime;, heating return</td></tr><tr><td>Isolation Valves</td><td>V1 (cold) + V2 (hot), ball valves</td></tr><tr><td>Drain Valve</td><td>1/2&Prime; boiler drain, cold side</td></tr><tr><td>Condensate Neut.</td><td>Required, Ontario code</td></tr><tr><td>PEX</td><td>O2-barrier for heating loop</td></tr><tr><td>24V Transformer</td><td>120V &rarr; 24V AC, Class 2</td></tr><tr><td>DPDT Relay</td><td>24V coil, 120V contacts</td></tr></table>
  </div>
</div>

<div class="sec" style="margin-top:24px;">
<div class="sec-t" style="font-size:13px;">VALVE SCHEDULE</div>
<div class="sc2" style="max-width:650px;">
  <table style="width:100%">
    <tr style="border-bottom:1px solid #2a2a2a;"><td style="color:#ccaa33; font-weight:bold; width:35px;">V1</td><td>Cold isolation ball valve</td><td style="text-align:right; color:#555;">3/4&Prime; upstream of Rinnai</td></tr>
    <tr style="border-bottom:1px solid #1a1a1a;"><td style="color:#ccaa33; font-weight:bold;">V2</td><td>Hot isolation ball valve</td><td style="text-align:right; color:#555;">3/4&Prime; downstream of Rinnai</td></tr>
    <tr style="border-bottom:1px solid #1a1a1a;"><td style="color:#ccaa33; font-weight:bold;">DV</td><td>Drain valve</td><td style="text-align:right; color:#555;">1/2&Prime; boiler drain, cold side</td></tr>
    <tr style="border-bottom:1px solid #1a1a1a;"><td style="color:#ccaa33; font-weight:bold;">TMV</td><td>Thermostatic mixing valve</td><td style="text-align:right; color:#555;">3/4&Prime; blends to 120&deg;F</td></tr>
    <tr style="border-bottom:1px solid #1a1a1a;"><td style="color:#ccaa33; font-weight:bold;">ZV</td><td>Zone valve (V8043E)</td><td style="text-align:right; color:#555;">3/4&Prime; 24V motor + end sw</td></tr>
    <tr style="border-bottom:1px solid #1a1a1a;"><td style="color:#ccaa33; font-weight:bold;">CV</td><td>Check valve</td><td style="text-align:right; color:#555;">3/4&Prime; heating return</td></tr>
    <tr><td style="color:#ccaa33; font-weight:bold;">GS</td><td>Gas shutoff</td><td style="text-align:right; color:#555;">3/4&Prime; upstream of unit</td></tr>
  </table>
</div>
</div>
</div>

<div style="margin-top:50px; padding:16px; border-top:1px solid #1a1a1a; font-size:10px; color:#333; line-height:1.7;">
  Gas connections by licensed gas fitter (TSSA). Verify all clearances against Rinnai installation manual.
  Confirm closet dimensions on site. Comply with Ontario Building Code, CSA B149.1, and municipal requirements.
</div>

</body>
</html>
